{
 "doc": {
  "load_list": "CFU-000-EL-LDL-001",
  "calc": "CFU-000-EL-CAL-001",
  "cable_schedule": "CFU-000-EL-CBL-001",
  "sld": [
   "CFU-000-EL-SLD-001",
   "CFU-000-EL-SLD-002",
   "CFU-000-EL-SLD-003",
   "CFU-000-EL-SLD-004"
  ],
  "rev": "A"
 },
 "basis": {
  "utility_kV": 13.8,
  "mv_kV": 4.16,
  "lv_V": 480,
  "ups_V": 120,
  "hz": 60,
  "utility_fault_kA": 31.5,
  "mv_motor_threshold_kW": 200.0,
  "diversity": {
   "C": 1.0,
   "I": 0.3,
   "S": 0.1
  },
  "transformer_future_margin": 1.25,
  "location_source": "data/layout.json (137 tagged items)",
  "substation": "SS-100",
  "far": "FAR-100"
 },
 "max_demand": {
  "total_13_8kV": {
   "kW": 4411.1,
   "kvar": 2474.9,
   "kVA": 5058.0,
   "pf": 0.9
  },
  "lv_total": {
   "kW": 2349.8,
   "kvar": 1273.4,
   "kVA": 2672.6,
   "pf": 0.9,
   "connected_kW": 3546.2
  },
  "mv_motors_total": {
   "kW": 2002.8,
   "kvar": 1010.5,
   "kVA": 2243.3,
   "pf": 0.9,
   "connected_kW": 3641.5
  },
  "per_bus": {
   "MCC-101A": {
    "C_kW": 1082.4,
    "I_kW": 127.0,
    "S_kW": 558.8,
    "kW": 1176.4,
    "kvar": 641.1,
    "kVA": 1339.7,
    "pf": 0.9
   },
   "MCC-101B": {
    "C_kW": 1078.6,
    "I_kW": 124.1,
    "S_kW": 575.2,
    "kW": 1173.4,
    "kvar": 632.3,
    "kVA": 1332.9,
    "pf": 0.9
   },
   "SWG-102A": {
    "C_kW": 984.8,
    "I_kW": 0.0,
    "S_kW": 835.9,
    "kW": 1068.4,
    "kvar": 523.5,
    "kVA": 1189.8,
    "pf": 0.9
   },
   "SWG-102B": {
    "C_kW": 835.9,
    "I_kW": 0.0,
    "S_kW": 984.8,
    "kW": 934.4,
    "kvar": 487.0,
    "kVA": 1053.7,
    "pf": 0.9
   }
  }
 },
 "buses": [
  {
   "id": "SWG-101A",
   "kV": 13.8,
   "board": "SWG-101",
   "fed_from": "Refinery MSS feeder 1",
   "bus_A": 1200,
   "kA_rating": 40.0,
   "type": "Metal-clad, drawout VCB (IEEE C37.20.2)",
   "tie": "N.O. tie to SWG-101B",
   "max_demand_incl_downstream": {
    "kW": 2274.6,
    "kvar": 1261.6,
    "kVA": 2601.1
   },
   "loads": []
  },
  {
   "id": "SWG-101B",
   "kV": 13.8,
   "board": "SWG-101",
   "fed_from": "Refinery MSS feeder 2",
   "bus_A": 1200,
   "kA_rating": 40.0,
   "type": "Metal-clad, drawout VCB (IEEE C37.20.2)",
   "tie": "N.O. tie to SWG-101A",
   "max_demand_incl_downstream": {
    "kW": 2136.5,
    "kvar": 1213.3,
    "kVA": 2457.0
   },
   "loads": []
  },
  {
   "id": "SWG-102A",
   "kV": 4.16,
   "board": "SWG-102",
   "fed_from": "TR-101",
   "bus_A": 2000,
   "kA_rating": 31.5,
   "type": "Metal-clad, drawout VCB (IEEE C37.20.2), arc-resistant Type 2B",
   "tie": "N.O. tie to SWG-102B",
   "max_demand": {
    "C_kW": 984.8,
    "I_kW": 0.0,
    "S_kW": 835.9,
    "kW": 1068.4,
    "kvar": 523.5,
    "kVA": 1189.8,
    "pf": 0.9,
    "connected_kW": 1820.8
   },
   "max_demand_incl_downstream": {
    "mv_kW": 1068.4,
    "mv_kvar": 523.5,
    "lv_kW": 1188.2,
    "lv_kvar": 666.7,
    "kW": 2256.6,
    "kvar": 1190.2,
    "kVA": 2551.2
   },
   "loads": [
    "P-101A",
    "P-102A",
    "P-112A",
    "P-202A",
    "K-102A"
   ]
  },
  {
   "id": "SWG-102B",
   "kV": 4.16,
   "board": "SWG-102",
   "fed_from": "TR-102",
   "bus_A": 2000,
   "kA_rating": 31.5,
   "type": "Metal-clad, drawout VCB (IEEE C37.20.2), arc-resistant Type 2B",
   "tie": "N.O. tie to SWG-102A",
   "max_demand": {
    "C_kW": 835.9,
    "I_kW": 0.0,
    "S_kW": 984.8,
    "kW": 934.4,
    "kvar": 487.0,
    "kVA": 1053.7,
    "pf": 0.9,
    "connected_kW": 1820.8
   },
   "max_demand_incl_downstream": {
    "mv_kW": 934.4,
    "mv_kvar": 487.0,
    "lv_kW": 1185.1,
    "lv_kvar": 657.6,
    "kW": 2119.5,
    "kvar": 1144.6,
    "kVA": 2408.9
   },
   "loads": [
    "P-101B",
    "P-102B",
    "P-112B",
    "P-202B",
    "K-102B"
   ]
  },
  {
   "id": "MCC-101A",
   "kV": 0.48,
   "board": "MCC-101",
   "fed_from": "TR-103",
   "bus_A": 5000,
   "kA_rating": 65.0,
   "type": "LV switchgear (ACB incomers/tie, IEEE C37.20.1) + MCC sections (UL 845), withdrawable buckets",
   "tie": "N.O. tie to MCC-101B",
   "max_demand": {
    "C_kW": 1082.4,
    "I_kW": 127.0,
    "S_kW": 558.8,
    "kW": 1176.4,
    "kvar": 641.1,
    "kVA": 1339.7,
    "pf": 0.9,
    "connected_kW": 1768.2
   },
   "loads": [
    "P-103A",
    "P-104A",
    "P-105A",
    "P-106A",
    "P-107A",
    "P-108A",
    "P-109A",
    "P-110A",
    "P-111A",
    "P-114A",
    "P-115A",
    "P-116A",
    "P-117A",
    "P-201A",
    "P-203A",
    "P-204A",
    "P-205A",
    "P-206A",
    "K-101A",
    "A-101-M1",
    "A-101-M3",
    "A-103-M1",
    "A-104-M1",
    "A-105-M1",
    "A-106-M1",
    "A-107-M1",
    "A-108-M1",
    "A-201-M1",
    "A-202-M1",
    "X-101-PA",
    "X-102-PA",
    "X-103-PA",
    "X-104-PA",
    "DT-101A1",
    "DT-101B1",
    "MOV-A",
    "HTP-101",
    "BEF-101A",
    "HVAC-101A",
    "HVAC-102A",
    "CR-A",
    "LTG-A",
    "LTG-BA",
    "SP-A",
    "WR-A",
    "CP-101",
    "BC-101A",
    "UPS-101A",
    "HST-101"
   ]
  },
  {
   "id": "MCC-101B",
   "kV": 0.48,
   "board": "MCC-101",
   "fed_from": "TR-104",
   "bus_A": 5000,
   "kA_rating": 65.0,
   "type": "LV switchgear (ACB incomers/tie, IEEE C37.20.1) + MCC sections (UL 845), withdrawable buckets",
   "tie": "N.O. tie to MCC-101A",
   "max_demand": {
    "C_kW": 1078.6,
    "I_kW": 124.1,
    "S_kW": 575.2,
    "kW": 1173.4,
    "kvar": 632.3,
    "kVA": 1332.9,
    "pf": 0.9,
    "connected_kW": 1777.9
   },
   "loads": [
    "P-103B",
    "P-104B",
    "P-105B",
    "P-106B",
    "P-107B",
    "P-108B",
    "P-109B",
    "P-110B",
    "P-111B",
    "P-114B",
    "P-115B",
    "P-116B",
    "P-117B",
    "P-118",
    "P-201B",
    "P-203B",
    "P-204B",
    "P-205B",
    "P-206B",
    "K-101B",
    "A-101-M2",
    "A-101-M4",
    "A-103-M2",
    "A-104-M2",
    "A-105-M2",
    "A-106-M2",
    "A-107-M2",
    "A-108-M2",
    "A-201-M2",
    "A-202-M2",
    "X-101-PB",
    "X-102-PB",
    "X-103-PB",
    "X-104-PB",
    "DT-101A2",
    "DT-101B2",
    "MOV-B",
    "HTP-102",
    "AH-101",
    "BEF-101B",
    "HVAC-101B",
    "HVAC-102B",
    "CR-B",
    "LTG-B",
    "LTG-BB",
    "SP-B",
    "WR-B",
    "BC-101B",
    "UPS-101B",
    "SB-101"
   ]
  },
  {
   "id": "UDB-101A",
   "kV": 0.208,
   "board": "UDB-101",
   "fed_from": "UPS-101A",
   "loads": [
    "UPS-DCS-A",
    "UPS-SIS-A",
    "UPS-FGS-A",
    "UPS-TEL-A",
    "UPS-ANZ-A",
    "UPS-MISC-A"
   ]
  },
  {
   "id": "UDB-101B",
   "kV": 0.208,
   "board": "UDB-101",
   "fed_from": "UPS-101B",
   "loads": [
    "UPS-DCS-B",
    "UPS-SIS-B",
    "UPS-FGS-B",
    "UPS-TEL-B",
    "UPS-ANZ-B",
    "UPS-MISC-B"
   ]
  }
 ],
 "transformers": [
  {
   "tag": "TR-101",
   "pri_kV": 13.8,
   "sec_kV": 4.16,
   "onan_kVA": 7500,
   "onaf_kVA": 9375,
   "z_pct": 7.0,
   "vector": "Dyn1",
   "grounding": "Low-resistance grounded, NGR 400 A / 10 s",
   "type": "Oil-immersed, outdoor, off-circuit tap changer +/-2 x 2.5 %",
   "from_bus": "SWG-101A",
   "to_bus": "SWG-102A",
   "md_contingency_kVA": 4960.0,
   "loading_onan_pct": 66.1
  },
  {
   "tag": "TR-102",
   "pri_kV": 13.8,
   "sec_kV": 4.16,
   "onan_kVA": 7500,
   "onaf_kVA": 9375,
   "z_pct": 7.0,
   "vector": "Dyn1",
   "grounding": "Low-resistance grounded, NGR 400 A / 10 s",
   "type": "Oil-immersed, outdoor, off-circuit tap changer +/-2 x 2.5 %",
   "from_bus": "SWG-101B",
   "to_bus": "SWG-102B",
   "md_contingency_kVA": 4960.0,
   "loading_onan_pct": 66.1
  },
  {
   "tag": "TR-103",
   "pri_kV": 4.16,
   "sec_kV": 0.48,
   "onan_kVA": 3000,
   "onaf_kVA": 3750,
   "z_pct": 5.75,
   "vector": "Dyn1",
   "grounding": "High-resistance grounded, NGR 5 A (continuous), ground-fault alarm",
   "type": "Oil-immersed, outdoor, off-circuit tap changer +/-2 x 2.5 %",
   "from_bus": "SWG-102A",
   "to_bus": "MCC-101A",
   "md_contingency_kVA": 2672.6,
   "loading_onan_pct": 89.1
  },
  {
   "tag": "TR-104",
   "pri_kV": 4.16,
   "sec_kV": 0.48,
   "onan_kVA": 3000,
   "onaf_kVA": 3750,
   "z_pct": 5.75,
   "vector": "Dyn1",
   "grounding": "High-resistance grounded, NGR 5 A (continuous), ground-fault alarm",
   "type": "Oil-immersed, outdoor, off-circuit tap changer +/-2 x 2.5 %",
   "from_bus": "SWG-102B",
   "to_bus": "MCC-101B",
   "md_contingency_kVA": 2672.6,
   "loading_onan_pct": 89.1
  },
  {
   "tag": "LTR-101A",
   "pri_kV": 0.48,
   "sec_kV": 0.208,
   "kVA": 75,
   "type": "Dry type",
   "from_bus": "MCC-101A"
  },
  {
   "tag": "LTR-101B",
   "pri_kV": 0.48,
   "sec_kV": 0.208,
   "kVA": 75,
   "type": "Dry type",
   "from_bus": "MCC-101B"
  },
  {
   "tag": "DT-101A1",
   "pri_kV": 0.48,
   "sec_kV": "13-23",
   "kVA": 150,
   "type": "Desalter HV transformer (vendor package)",
   "from_bus": "MCC-101A"
  },
  {
   "tag": "DT-101B1",
   "pri_kV": 0.48,
   "sec_kV": "13-23",
   "kVA": 150,
   "type": "Desalter HV transformer (vendor package)",
   "from_bus": "MCC-101A"
  },
  {
   "tag": "DT-101A2",
   "pri_kV": 0.48,
   "sec_kV": "13-23",
   "kVA": 150,
   "type": "Desalter HV transformer (vendor package)",
   "from_bus": "MCC-101B"
  },
  {
   "tag": "DT-101B2",
   "pri_kV": 0.48,
   "sec_kV": "13-23",
   "kVA": 150,
   "type": "Desalter HV transformer (vendor package)",
   "from_bus": "MCC-101B"
  }
 ],
 "switchgear": {
  "SWG-101": {
   "kV": 13.8,
   "bus_A": 1200,
   "kA": 40.0,
   "bil": "95 kV",
   "type": "Metal-clad, drawout VCB (IEEE C37.20.2)"
  },
  "SWG-102": {
   "kV": 4.16,
   "bus_A": 2000,
   "kA": 31.5,
   "bil": "60 kV",
   "type": "Metal-clad, drawout VCB (IEEE C37.20.2), arc-resistant Type 2B"
  },
  "MCC-101": {
   "kV": 0.48,
   "bus_A": 5000,
   "kA": 65.0,
   "type": "LV switchgear (ACB incomers/tie, IEEE C37.20.1) + MCC sections (UL 845), withdrawable buckets"
  }
 },
 "short_circuit": {
  "max_kA": {
   "13.8 kV": 32.2,
   "4.16 kV": 15.8,
   "0.48 kV": 52.2
  },
  "max_peak_kA": {
   "13.8 kV": 82.9,
   "4.16 kV": 40.3,
   "0.48 kV": 122.7
  },
  "rating_kA": {
   "13.8 kV": 40.0,
   "4.16 kV": 31.5,
   "0.48 kV": 65.0
  }
 },
 "motor_starting": [
  {
   "case": "Normal: tie open, motor bus section on its own transformer",
   "motor": "P-101A",
   "kW": 710,
   "LR_kVA": 5373.5,
   "pre_kVA": 1833.2,
   "bus_dip_pct": 5.3,
   "term_dip_pct": 5.8,
   "ok": true
  },
  {
   "case": "Contingency: one 13.8/4.16 kV transformer feeding both sections, largest motor started last",
   "motor": "P-101A",
   "kW": 710,
   "LR_kVA": 5373.5,
   "pre_kVA": 4242.1,
   "bus_dip_pct": 5.2,
   "term_dip_pct": 5.8,
   "ok": true
  },
  {
   "case": "Contingency + one 13.8 kV incomer (utility fault level reduced to 20 kA assumed)",
   "motor": "P-101A",
   "kW": 710,
   "LR_kVA": 5373.5,
   "pre_kVA": 4242.1,
   "bus_dip_pct": 5.6,
   "term_dip_pct": 6.1,
   "ok": true
  }
 ],
 "ups": {
  "load_kVA": 60.0,
  "design_kVA": 72.0,
  "rating_kVA": 100,
  "config": "2 x 100 % dual-bus (UPS-101A -> UDB-101A, UPS-101B -> UDB-101B), each with own battery, static bypass and external maintenance bypass",
  "input": "480 V 3-ph 60 Hz (from MCC-101A/B)",
  "output": "208Y/120 V 3-ph, 120 V 1-ph distribution, 60 Hz",
  "autonomy_min": 30,
  "battery_kW": 68.9,
  "cells": 192,
  "v_float": 432.0,
  "v_nom": 384.0,
  "v_end": 336.0,
  "I_max_A": 205.2,
  "Kt": 1.1,
  "aging": 1.2,
  "margin": 1.1,
  "temp": 1.0,
  "ah_req": 310.3,
  "ah_sel": 350,
  "battery_type": "VRLA, 2 V cells, 20-yr design life, in ventilated battery room in SS-100"
 },
 "dc": {
  "V": 125,
  "cells": 60,
  "duty": "L1 60 A 1 min (trip) / L2 15 A 120 min standing / L3 40 A 1 min (close)",
  "sections": [
   33.0,
   35.7,
   49.6
  ],
  "F": 49.599999999999994,
  "ah_req": 68.2,
  "ah_sel": 75,
  "autonomy_h": 2.0,
  "chargers": "2 x 100 %, 30 A each (standing load + recharge in 8 h)",
  "config": "2 x 100 % chargers, 2 x 100 % batteries, DCDB-101 with A/B sections"
 },
 "emergency_generator": {
  "provided": false,
  "basis": "Two independent 13.8 kV feeders; fail-safe unit; essential loads on 2 x 100 % UPS 30 min; see CFU-000-EL-CAL-001 s.10"
 },
 "loads": [
  {
   "tag": "P-101A",
   "description": "Crude charge pump A",
   "equipment": "P-101A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102A",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 710.0,
   "absorbed_kW": 616.68,
   "input_kW": 639.05,
   "kVA": 718.04,
   "duty": "C",
   "pair": "P-101B",
   "FLC_A": 114.7,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-101A",
   "cable_length_m": 100.0,
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-101B",
   "description": "Crude charge pump B",
   "equipment": "P-101A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102B",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 710.0,
   "absorbed_kW": 616.68,
   "input_kW": 639.05,
   "kVA": 718.04,
   "duty": "S",
   "pair": "P-101A",
   "FLC_A": 114.7,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-101B",
   "cable_length_m": 95.0,
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-102A",
   "description": "Desalted crude booster pump A",
   "equipment": "P-102A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102A",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 710.0,
   "absorbed_kW": 615.86,
   "input_kW": 638.2,
   "kVA": 717.07,
   "duty": "S",
   "pair": "P-102B",
   "FLC_A": 114.7,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-102A",
   "cable_length_m": 90.0,
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-102B",
   "description": "Desalted crude booster pump B",
   "equipment": "P-102A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102B",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 710.0,
   "absorbed_kW": 615.86,
   "input_kW": 638.2,
   "kVA": 717.07,
   "duty": "C",
   "pair": "P-102A",
   "FLC_A": 114.7,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-102B",
   "cable_length_m": 95.0,
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-112A",
   "description": "Atm. residue / vacuum heater charge pump A",
   "equipment": "P-112A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102A",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 250.0,
   "absorbed_kW": 188.85,
   "input_kW": 197.75,
   "kVA": 227.3,
   "duty": "S",
   "pair": "P-112B",
   "FLC_A": 41.8,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-112A",
   "cable_length_m": 155.0,
   "ct": "75/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-112B",
   "description": "Atm. residue / vacuum heater charge pump B",
   "equipment": "P-112A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102B",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 250.0,
   "absorbed_kW": 188.85,
   "input_kW": 197.75,
   "kVA": 227.3,
   "duty": "C",
   "pair": "P-112A",
   "FLC_A": 41.8,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-112B",
   "cable_length_m": 160.0,
   "ct": "75/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-202A",
   "description": "HVGO pumparound / product pump A",
   "equipment": "P-202A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102A",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 200.0,
   "absorbed_kW": 154.82,
   "input_kW": 162.12,
   "kVA": 186.34,
   "duty": "C",
   "pair": "P-202B",
   "FLC_A": 33.4,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-202A",
   "cable_length_m": 250.0,
   "ct": "50/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-202B",
   "description": "HVGO pumparound / product pump B",
   "equipment": "P-202A/B",
   "category": "Pumps",
   "voltage_V": 4160.0,
   "bus": "SWG-102B",
   "starter": "VCB-DOL",
   "vfd": false,
   "rated_kW": 200.0,
   "absorbed_kW": 154.82,
   "input_kW": 162.12,
   "kVA": 186.34,
   "duty": "S",
   "pair": "P-202A",
   "FLC_A": 33.4,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-P-202B",
   "cable_length_m": 250.0,
   "ct": "50/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "K-102A",
   "description": "H-101 induced-draft fan A",
   "equipment": "K-102A/B",
   "category": "Fired-heater fans",
   "voltage_V": 4160.0,
   "bus": "SWG-102A",
   "starter": "VFD",
   "vfd": true,
   "rated_kW": 200.0,
   "absorbed_kW": 170.11,
   "input_kW": 183.64,
   "kVA": 193.3,
   "duty": "C",
   "pair": "K-102B",
   "FLC_A": 33.4,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-K-102A",
   "cable_length_m": 110.0,
   "ct": "50/5 A",
   "relays": "50/51, 50N/51N, 27, 86 (motor protection in VFD: 49, 46, 37)",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected",
     "vfd_fault"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current",
     "speed_feedback"
    ],
    "AO": [
     "speed_reference"
    ],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "K-102B",
   "description": "H-101 induced-draft fan B",
   "equipment": "K-102A/B",
   "category": "Fired-heater fans",
   "voltage_V": 4160.0,
   "bus": "SWG-102B",
   "starter": "VFD",
   "vfd": true,
   "rated_kW": 200.0,
   "absorbed_kW": 170.11,
   "input_kW": 183.64,
   "kVA": 193.3,
   "duty": "S",
   "pair": "K-102A",
   "FLC_A": 33.4,
   "mccb_A": null,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "cable_tag": "CBL-K-102B",
   "cable_length_m": 115.0,
   "ct": "50/5 A",
   "relays": "50/51, 50N/51N, 27, 86 (motor protection in VFD: 49, 46, 37)",
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected",
     "vfd_fault"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current",
     "speed_feedback"
    ],
    "AO": [
     "speed_reference"
    ],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-103A",
   "description": "Atm. reflux pump A",
   "equipment": "P-103A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 55.0,
   "absorbed_kW": 46.03,
   "input_kW": 49.23,
   "kVA": 57.24,
   "duty": "S",
   "pair": "P-103B",
   "FLC_A": 82.3,
   "mccb_A": 150,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-103A",
   "cable_length_m": 135.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-103B",
   "description": "Atm. reflux pump B",
   "equipment": "P-103A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 55.0,
   "absorbed_kW": 46.03,
   "input_kW": 49.23,
   "kVA": 57.24,
   "duty": "C",
   "pair": "P-103A",
   "FLC_A": 82.3,
   "mccb_A": 150,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-103B",
   "cable_length_m": 140.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-104A",
   "description": "Unstabilised naphtha pump A",
   "equipment": "P-104A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 160.0,
   "absorbed_kW": 118.56,
   "input_kW": 124.8,
   "kVA": 143.45,
   "duty": "C",
   "pair": "P-104B",
   "FLC_A": 232.8,
   "mccb_A": 450,
   "cable": "3C x 185 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-104A",
   "cable_length_m": 140.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-104B",
   "description": "Unstabilised naphtha pump B",
   "equipment": "P-104A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 160.0,
   "absorbed_kW": 118.56,
   "input_kW": 124.8,
   "kVA": 143.45,
   "duty": "S",
   "pair": "P-104A",
   "FLC_A": 232.8,
   "mccb_A": 450,
   "cable": "3C x 185 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-104B",
   "cable_length_m": 145.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-105A",
   "description": "Overhead sour water pump A",
   "equipment": "P-105A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 5.5,
   "absorbed_kW": 3.42,
   "input_kW": 3.91,
   "kVA": 4.77,
   "duty": "C",
   "pair": "P-105B",
   "FLC_A": 9.2,
   "mccb_A": 20,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-105A",
   "cable_length_m": 150.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-105B",
   "description": "Overhead sour water pump B",
   "equipment": "P-105A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 5.5,
   "absorbed_kW": 3.42,
   "input_kW": 3.91,
   "kVA": 4.77,
   "duty": "S",
   "pair": "P-105A",
   "FLC_A": 9.2,
   "mccb_A": 20,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-105B",
   "cable_length_m": 150.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-106A",
   "description": "TPA pumparound pump A",
   "equipment": "P-106A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 110.0,
   "absorbed_kW": 94.04,
   "input_kW": 98.99,
   "kVA": 113.78,
   "duty": "S",
   "pair": "P-106B",
   "FLC_A": 160.1,
   "mccb_A": 300,
   "cable": "3C x 95 + E50 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-106A",
   "cable_length_m": 190.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-106B",
   "description": "TPA pumparound pump B",
   "equipment": "P-106A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 110.0,
   "absorbed_kW": 94.04,
   "input_kW": 98.99,
   "kVA": 113.78,
   "duty": "C",
   "pair": "P-106A",
   "FLC_A": 160.1,
   "mccb_A": 300,
   "cable": "3C x 95 + E50 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-106B",
   "cable_length_m": 190.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-107A",
   "description": "MPA pumparound pump A",
   "equipment": "P-107A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 160.0,
   "absorbed_kW": 122.78,
   "input_kW": 129.24,
   "kVA": 148.55,
   "duty": "S",
   "pair": "P-107B",
   "FLC_A": 232.8,
   "mccb_A": 450,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-107A",
   "cable_length_m": 195.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-107B",
   "description": "MPA pumparound pump B",
   "equipment": "P-107A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 160.0,
   "absorbed_kW": 122.78,
   "input_kW": 129.24,
   "kVA": 148.55,
   "duty": "C",
   "pair": "P-107A",
   "FLC_A": 232.8,
   "mccb_A": 450,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-107B",
   "cable_length_m": 195.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-108A",
   "description": "BPA pumparound pump A",
   "equipment": "P-108A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 132.0,
   "absorbed_kW": 101.75,
   "input_kW": 107.11,
   "kVA": 123.11,
   "duty": "C",
   "pair": "P-108B",
   "FLC_A": 192.1,
   "mccb_A": 350,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-108A",
   "cable_length_m": 160.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-108B",
   "description": "BPA pumparound pump B",
   "equipment": "P-108A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 132.0,
   "absorbed_kW": 101.75,
   "input_kW": 107.11,
   "kVA": 123.11,
   "duty": "S",
   "pair": "P-108A",
   "FLC_A": 192.1,
   "mccb_A": 350,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-108B",
   "cable_length_m": 165.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-109A",
   "description": "Kero product pump A",
   "equipment": "P-109A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 55.0,
   "absorbed_kW": 45.98,
   "input_kW": 49.17,
   "kVA": 57.18,
   "duty": "C",
   "pair": "P-109B",
   "FLC_A": 82.3,
   "mccb_A": 150,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-109A",
   "cable_length_m": 170.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-109B",
   "description": "Kero product pump B",
   "equipment": "P-109A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 55.0,
   "absorbed_kW": 45.98,
   "input_kW": 49.17,
   "kVA": 57.18,
   "duty": "S",
   "pair": "P-109A",
   "FLC_A": 82.3,
   "mccb_A": 150,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-109B",
   "cable_length_m": 170.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-110A",
   "description": "Diesel product pump A",
   "equipment": "P-110A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 75.0,
   "absorbed_kW": 56.49,
   "input_kW": 60.42,
   "kVA": 70.25,
   "duty": "C",
   "pair": "P-110B",
   "FLC_A": 112.2,
   "mccb_A": 200,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-110A",
   "cable_length_m": 175.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-110B",
   "description": "Diesel product pump B",
   "equipment": "P-110A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 75.0,
   "absorbed_kW": 56.49,
   "input_kW": 60.42,
   "kVA": 70.25,
   "duty": "S",
   "pair": "P-110A",
   "FLC_A": 112.2,
   "mccb_A": 200,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-110B",
   "cable_length_m": 180.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-111A",
   "description": "Ago product pump A",
   "equipment": "P-111A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 45.0,
   "absorbed_kW": 32.35,
   "input_kW": 34.6,
   "kVA": 40.23,
   "duty": "C",
   "pair": "P-111B",
   "FLC_A": 67.3,
   "mccb_A": 125,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-111A",
   "cable_length_m": 180.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-111B",
   "description": "Ago product pump B",
   "equipment": "P-111A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 45.0,
   "absorbed_kW": 32.35,
   "input_kW": 34.6,
   "kVA": 40.23,
   "duty": "S",
   "pair": "P-111A",
   "FLC_A": 67.3,
   "mccb_A": 125,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-111B",
   "cable_length_m": 185.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-114A",
   "description": "Desalter wash water pump A",
   "equipment": "P-114A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 18.5,
   "absorbed_kW": 13.19,
   "input_kW": 14.5,
   "kVA": 17.06,
   "duty": "S",
   "pair": "P-114B",
   "FLC_A": 28.8,
   "mccb_A": 60,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-114A",
   "cable_length_m": 70.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-114B",
   "description": "Desalter wash water pump B",
   "equipment": "P-114A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 18.5,
   "absorbed_kW": 13.19,
   "input_kW": 14.5,
   "kVA": 17.06,
   "duty": "C",
   "pair": "P-114A",
   "FLC_A": 28.8,
   "mccb_A": 60,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-114B",
   "cable_length_m": 75.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-115A",
   "description": "Stabiliser reflux / LPG pump A",
   "equipment": "P-115A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 18.5,
   "absorbed_kW": 13.88,
   "input_kW": 15.26,
   "kVA": 17.95,
   "duty": "S",
   "pair": "P-115B",
   "FLC_A": 28.8,
   "mccb_A": 60,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-115A",
   "cable_length_m": 125.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-115B",
   "description": "Stabiliser reflux / LPG pump B",
   "equipment": "P-115A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 18.5,
   "absorbed_kW": 13.88,
   "input_kW": 15.26,
   "kVA": 17.95,
   "duty": "C",
   "pair": "P-115A",
   "FLC_A": 28.8,
   "mccb_A": 60,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-115B",
   "cable_length_m": 130.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-116A",
   "description": "Splitter reflux / LN pump A",
   "equipment": "P-116A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 55.0,
   "absorbed_kW": 42.62,
   "input_kW": 45.59,
   "kVA": 53.01,
   "duty": "S",
   "pair": "P-116B",
   "FLC_A": 82.3,
   "mccb_A": 150,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-116A",
   "cable_length_m": 115.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-116B",
   "description": "Splitter reflux / LN pump B",
   "equipment": "P-116A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 55.0,
   "absorbed_kW": 42.62,
   "input_kW": 45.59,
   "kVA": 53.01,
   "duty": "C",
   "pair": "P-116A",
   "FLC_A": 82.3,
   "mccb_A": 150,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-116B",
   "cable_length_m": 115.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-117A",
   "description": "Heavy naphtha product pump A",
   "equipment": "P-117A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 45.0,
   "absorbed_kW": 35.63,
   "input_kW": 38.11,
   "kVA": 44.31,
   "duty": "C",
   "pair": "P-117B",
   "FLC_A": 67.3,
   "mccb_A": 125,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-117A",
   "cable_length_m": 120.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-117B",
   "description": "Heavy naphtha product pump B",
   "equipment": "P-117A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 45.0,
   "absorbed_kW": 35.63,
   "input_kW": 38.11,
   "kVA": 44.31,
   "duty": "S",
   "pair": "P-117A",
   "FLC_A": 67.3,
   "mccb_A": 125,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-117B",
   "cable_length_m": 125.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-118",
   "description": "Desalter mud-wash / recycle (single, intermittent)",
   "equipment": "P-118",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 7.5,
   "absorbed_kW": 5.35,
   "input_kW": 6.12,
   "kVA": 7.46,
   "duty": "I",
   "pair": null,
   "FLC_A": 12.6,
   "mccb_A": 25,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-118",
   "cable_length_m": 75.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-201A",
   "description": "LVGO pumparound / product pump A",
   "equipment": "P-201A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 110.0,
   "absorbed_kW": 81.26,
   "input_kW": 85.54,
   "kVA": 98.32,
   "duty": "C",
   "pair": "P-201B",
   "FLC_A": 160.1,
   "mccb_A": 300,
   "cable": "3C x 150 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-201A",
   "cable_length_m": 255.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-201B",
   "description": "LVGO pumparound / product pump B",
   "equipment": "P-201A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 110.0,
   "absorbed_kW": 81.26,
   "input_kW": 85.54,
   "kVA": 98.32,
   "duty": "S",
   "pair": "P-201A",
   "FLC_A": 160.1,
   "mccb_A": 300,
   "cable": "3C x 150 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-201B",
   "cable_length_m": 260.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-203A",
   "description": "Slop wax pump A",
   "equipment": "P-203A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 5.5,
   "absorbed_kW": 4.65,
   "input_kW": 5.32,
   "kVA": 6.48,
   "duty": "S",
   "pair": "P-203B",
   "FLC_A": 9.2,
   "mccb_A": 20,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-203A",
   "cable_length_m": 240.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-203B",
   "description": "Slop wax pump B",
   "equipment": "P-203A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 5.5,
   "absorbed_kW": 4.65,
   "input_kW": 5.32,
   "kVA": 6.48,
   "duty": "C",
   "pair": "P-203A",
   "FLC_A": 9.2,
   "mccb_A": 20,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-203B",
   "cable_length_m": 245.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-204A",
   "description": "Vacuum residue (incl. quench) pump A",
   "equipment": "P-204A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 132.0,
   "absorbed_kW": 112.28,
   "input_kW": 118.18,
   "kVA": 135.84,
   "duty": "S",
   "pair": "P-204B",
   "FLC_A": 192.1,
   "mccb_A": 350,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-204A",
   "cable_length_m": 235.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-204B",
   "description": "Vacuum residue (incl. quench) pump B",
   "equipment": "P-204A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 132.0,
   "absorbed_kW": 112.28,
   "input_kW": 118.18,
   "kVA": 135.84,
   "duty": "C",
   "pair": "P-204A",
   "FLC_A": 192.1,
   "mccb_A": 350,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-204B",
   "cable_length_m": 240.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-205A",
   "description": "Hotwell sour water pump A",
   "equipment": "P-205A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 3.7,
   "absorbed_kW": 3.21,
   "input_kW": 3.66,
   "kVA": 4.47,
   "duty": "S",
   "pair": "P-205B",
   "FLC_A": 6.2,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-205A",
   "cable_length_m": 285.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-205B",
   "description": "Hotwell sour water pump B",
   "equipment": "P-205A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 3.7,
   "absorbed_kW": 3.21,
   "input_kW": 3.66,
   "kVA": 4.47,
   "duty": "C",
   "pair": "P-205A",
   "FLC_A": 6.2,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-205B",
   "cable_length_m": 285.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-206A",
   "description": "Hotwell slop oil pump A",
   "equipment": "P-206A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.16,
   "input_kW": 0.2,
   "kVA": 0.27,
   "duty": "C",
   "pair": "P-206B",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-206A",
   "cable_length_m": 290.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "P-206B",
   "description": "Hotwell slop oil pump B",
   "equipment": "P-206A/B",
   "category": "Pumps",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.16,
   "input_kW": 0.2,
   "kVA": 0.27,
   "duty": "S",
   "pair": "P-206A",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-P-206B",
   "cable_length_m": 295.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "K-101A",
   "description": "H-101 forced-draft fan A",
   "equipment": "K-101A/B",
   "category": "Fired-heater fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 90.0,
   "absorbed_kW": 73.72,
   "input_kW": 78.84,
   "kVA": 91.68,
   "duty": "S",
   "pair": "K-101B",
   "FLC_A": 134.6,
   "mccb_A": 250,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-K-101A",
   "cable_length_m": 100.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "K-101B",
   "description": "H-101 forced-draft fan B",
   "equipment": "K-101A/B",
   "category": "Fired-heater fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 90.0,
   "absorbed_kW": 73.72,
   "input_kW": 78.84,
   "kVA": 91.68,
   "duty": "C",
   "pair": "K-101A",
   "FLC_A": 134.6,
   "mccb_A": 250,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-K-101B",
   "cable_length_m": 105.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-101-M1",
   "description": "Atm. overhead condenser - fan motor 1/4 (VFD)",
   "equipment": "A-101",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "VFD",
   "vfd": true,
   "rated_kW": 90.0,
   "absorbed_kW": 67.49,
   "input_kW": 74.42,
   "kVA": 78.34,
   "duty": "C",
   "pair": null,
   "FLC_A": 134.6,
   "mccb_A": 175,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "cable_tag": "CBL-A-101-M1",
   "cable_length_m": 140.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected",
     "vfd_fault"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current",
     "speed_feedback"
    ],
    "AO": [
     "speed_reference"
    ],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-101-M2",
   "description": "Atm. overhead condenser - fan motor 2/4 (VFD)",
   "equipment": "A-101",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "VFD",
   "vfd": true,
   "rated_kW": 90.0,
   "absorbed_kW": 67.49,
   "input_kW": 74.42,
   "kVA": 78.34,
   "duty": "C",
   "pair": null,
   "FLC_A": 134.6,
   "mccb_A": 175,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "cable_tag": "CBL-A-101-M2",
   "cable_length_m": 140.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected",
     "vfd_fault"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current",
     "speed_feedback"
    ],
    "AO": [
     "speed_reference"
    ],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-101-M3",
   "description": "Atm. overhead condenser - fan motor 3/4 (VFD)",
   "equipment": "A-101",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "VFD",
   "vfd": true,
   "rated_kW": 90.0,
   "absorbed_kW": 67.49,
   "input_kW": 74.42,
   "kVA": 78.34,
   "duty": "C",
   "pair": null,
   "FLC_A": 134.6,
   "mccb_A": 175,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "cable_tag": "CBL-A-101-M3",
   "cable_length_m": 145.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected",
     "vfd_fault"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current",
     "speed_feedback"
    ],
    "AO": [
     "speed_reference"
    ],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-101-M4",
   "description": "Atm. overhead condenser - fan motor 4/4 (VFD)",
   "equipment": "A-101",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "VFD",
   "vfd": true,
   "rated_kW": 90.0,
   "absorbed_kW": 67.49,
   "input_kW": 74.42,
   "kVA": 78.34,
   "duty": "C",
   "pair": null,
   "FLC_A": 134.6,
   "mccb_A": 175,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "cable_tag": "CBL-A-101-M4",
   "cable_length_m": 145.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected",
     "vfd_fault"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current",
     "speed_feedback"
    ],
    "AO": [
     "speed_reference"
    ],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-103-M1",
   "description": "Kero cooler - fan motor 1/2",
   "equipment": "A-103",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 11.0,
   "absorbed_kW": 7.5,
   "input_kW": 8.24,
   "kVA": 9.7,
   "duty": "C",
   "pair": null,
   "FLC_A": 17.1,
   "mccb_A": 30,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-103-M1",
   "cable_length_m": 175.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-103-M2",
   "description": "Kero cooler - fan motor 2/2",
   "equipment": "A-103",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 11.0,
   "absorbed_kW": 7.5,
   "input_kW": 8.24,
   "kVA": 9.7,
   "duty": "C",
   "pair": null,
   "FLC_A": 17.1,
   "mccb_A": 30,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-103-M2",
   "cable_length_m": 175.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-104-M1",
   "description": "Diesel cooler - fan motor 1/2",
   "equipment": "A-104",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 18.5,
   "absorbed_kW": 14.89,
   "input_kW": 16.37,
   "kVA": 19.26,
   "duty": "C",
   "pair": null,
   "FLC_A": 28.8,
   "mccb_A": 60,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-104-M1",
   "cable_length_m": 180.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-104-M2",
   "description": "Diesel cooler - fan motor 2/2",
   "equipment": "A-104",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 18.5,
   "absorbed_kW": 14.89,
   "input_kW": 16.37,
   "kVA": 19.26,
   "duty": "C",
   "pair": null,
   "FLC_A": 28.8,
   "mccb_A": 60,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-104-M2",
   "cable_length_m": 180.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-105-M1",
   "description": "Ago cooler - fan motor 1/2",
   "equipment": "A-105",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 30.0,
   "absorbed_kW": 24.23,
   "input_kW": 26.63,
   "kVA": 31.33,
   "duty": "C",
   "pair": null,
   "FLC_A": 46.7,
   "mccb_A": 90,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-105-M1",
   "cable_length_m": 190.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-105-M2",
   "description": "Ago cooler - fan motor 2/2",
   "equipment": "A-105",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 30.0,
   "absorbed_kW": 24.23,
   "input_kW": 26.63,
   "kVA": 31.33,
   "duty": "C",
   "pair": null,
   "FLC_A": 46.7,
   "mccb_A": 90,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-105-M2",
   "cable_length_m": 190.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-106-M1",
   "description": "Stabiliser overhead condenser - fan motor 1/2",
   "equipment": "A-106",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 11.0,
   "absorbed_kW": 8.55,
   "input_kW": 9.4,
   "kVA": 11.06,
   "duty": "C",
   "pair": null,
   "FLC_A": 17.1,
   "mccb_A": 30,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-106-M1",
   "cable_length_m": 120.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-106-M2",
   "description": "Stabiliser overhead condenser - fan motor 2/2",
   "equipment": "A-106",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 11.0,
   "absorbed_kW": 8.55,
   "input_kW": 9.4,
   "kVA": 11.06,
   "duty": "C",
   "pair": null,
   "FLC_A": 17.1,
   "mccb_A": 30,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-106-M2",
   "cable_length_m": 120.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-107-M1",
   "description": "Splitter overhead condenser - fan motor 1/2",
   "equipment": "A-107",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 45.0,
   "absorbed_kW": 38.5,
   "input_kW": 41.18,
   "kVA": 47.88,
   "duty": "C",
   "pair": null,
   "FLC_A": 67.3,
   "mccb_A": 125,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-107-M1",
   "cable_length_m": 115.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-107-M2",
   "description": "Splitter overhead condenser - fan motor 2/2",
   "equipment": "A-107",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 45.0,
   "absorbed_kW": 38.5,
   "input_kW": 41.18,
   "kVA": 47.88,
   "duty": "C",
   "pair": null,
   "FLC_A": 67.3,
   "mccb_A": 125,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-107-M2",
   "cable_length_m": 115.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-108-M1",
   "description": "Heavy naphtha product cooler - fan motor 1/2",
   "equipment": "A-108",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 30.0,
   "absorbed_kW": 23.23,
   "input_kW": 25.53,
   "kVA": 30.04,
   "duty": "C",
   "pair": null,
   "FLC_A": 46.7,
   "mccb_A": 90,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-108-M1",
   "cable_length_m": 130.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-108-M2",
   "description": "Heavy naphtha product cooler - fan motor 2/2",
   "equipment": "A-108",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 30.0,
   "absorbed_kW": 23.23,
   "input_kW": 25.53,
   "kVA": 30.04,
   "duty": "C",
   "pair": null,
   "FLC_A": 46.7,
   "mccb_A": 90,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-108-M2",
   "cable_length_m": 130.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-201-M1",
   "description": "Lvgo cooler - fan motor 1/2",
   "equipment": "A-201",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 15.0,
   "absorbed_kW": 12.4,
   "input_kW": 13.62,
   "kVA": 16.02,
   "duty": "C",
   "pair": null,
   "FLC_A": 23.3,
   "mccb_A": 45,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-201-M1",
   "cable_length_m": 225.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-201-M2",
   "description": "Lvgo cooler - fan motor 2/2",
   "equipment": "A-201",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 15.0,
   "absorbed_kW": 12.4,
   "input_kW": 13.62,
   "kVA": 16.02,
   "duty": "C",
   "pair": null,
   "FLC_A": 23.3,
   "mccb_A": 45,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-201-M2",
   "cable_length_m": 225.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-202-M1",
   "description": "Hvgo Product cooler - fan motor 1/2",
   "equipment": "A-202",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 37.0,
   "absorbed_kW": 26.56,
   "input_kW": 28.41,
   "kVA": 33.03,
   "duty": "C",
   "pair": null,
   "FLC_A": 55.3,
   "mccb_A": 100,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-202-M1",
   "cable_length_m": 230.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "A-202-M2",
   "description": "Hvgo Product cooler - fan motor 2/2",
   "equipment": "A-202",
   "category": "Air-cooler fans",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 37.0,
   "absorbed_kW": 26.56,
   "input_kW": 28.41,
   "kVA": 33.03,
   "duty": "C",
   "pair": null,
   "FLC_A": 55.3,
   "mccb_A": 100,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-A-202-M2",
   "cable_length_m": 230.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [
     "motor_current"
    ],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-101-PA",
   "description": "Demulsifier injection package - metering pump A",
   "equipment": "X-101",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "C",
   "pair": "X-101-PB",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-101-PA",
   "cable_length_m": 95.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-101-PB",
   "description": "Demulsifier injection package - metering pump B",
   "equipment": "X-101",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "S",
   "pair": "X-101-PA",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-101-PB",
   "cable_length_m": 95.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-102-PA",
   "description": "Caustic injection package (desalted crude) - metering pump A",
   "equipment": "X-102",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "C",
   "pair": "X-102-PB",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-102-PA",
   "cable_length_m": 95.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-102-PB",
   "description": "Caustic injection package (desalted crude) - metering pump B",
   "equipment": "X-102",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "S",
   "pair": "X-102-PA",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-102-PB",
   "cable_length_m": 95.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-103-PA",
   "description": "Neutraliser / filming amine package (atm OH) - metering pump A",
   "equipment": "X-103",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "C",
   "pair": "X-103-PB",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-103-PA",
   "cable_length_m": 160.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-103-PB",
   "description": "Neutraliser / filming amine package (atm OH) - metering pump B",
   "equipment": "X-103",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "S",
   "pair": "X-103-PA",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-103-PB",
   "cable_length_m": 160.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-104-PA",
   "description": "Corrosion inhibitor package (VDU OH) - metering pump A",
   "equipment": "X-104",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "C",
   "pair": "X-104-PB",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-104-PA",
   "cable_length_m": 295.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "X-104-PB",
   "description": "Corrosion inhibitor package (VDU OH) - metering pump B",
   "equipment": "X-104",
   "category": "Chemical packages",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "DOL",
   "vfd": false,
   "rated_kW": 0.75,
   "absorbed_kW": 0.45,
   "input_kW": 0.56,
   "kVA": 0.74,
   "duty": "S",
   "pair": "X-104-PA",
   "FLC_A": 1.5,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-X-104-PB",
   "cable_length_m": 295.0,
   "ct": null,
   "relays": null,
   "dcs_signals": {
    "DI": [
     "running",
     "tripped",
     "remote_selected"
    ],
    "DO": [
     "start",
     "stop"
    ],
    "AI": [],
    "AO": [],
    "comms": "IEC 61850 (MV relays) / Modbus-TCP (MCC IEDs)"
   }
  },
  {
   "tag": "DT-101A1",
   "description": "D-101A 1st stage - HV transformer 1/2 (150 kVA, 480 V / 13-23 kV)",
   "equipment": "D-101A",
   "category": "Desalter transformers",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 127.5,
   "absorbed_kW": 44.62,
   "input_kW": 44.62,
   "kVA": 52.5,
   "duty": "C",
   "pair": null,
   "FLC_A": 180.4,
   "mccb_A": 250,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-DT-101A1",
   "cable_length_m": 70.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "DT-101A2",
   "description": "D-101A 1st stage - HV transformer 2/2 (150 kVA, 480 V / 13-23 kV)",
   "equipment": "D-101A",
   "category": "Desalter transformers",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 127.5,
   "absorbed_kW": 44.62,
   "input_kW": 44.62,
   "kVA": 52.5,
   "duty": "C",
   "pair": null,
   "FLC_A": 180.4,
   "mccb_A": 250,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-DT-101A2",
   "cable_length_m": 70.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "DT-101B1",
   "description": "D-101B 2nd stage - HV transformer 1/2 (150 kVA, 480 V / 13-23 kV)",
   "equipment": "D-101B",
   "category": "Desalter transformers",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 127.5,
   "absorbed_kW": 44.62,
   "input_kW": 44.62,
   "kVA": 52.5,
   "duty": "C",
   "pair": null,
   "FLC_A": 180.4,
   "mccb_A": 250,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-DT-101B1",
   "cable_length_m": 60.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "DT-101B2",
   "description": "D-101B 2nd stage - HV transformer 2/2 (150 kVA, 480 V / 13-23 kV)",
   "equipment": "D-101B",
   "category": "Desalter transformers",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 127.5,
   "absorbed_kW": 44.62,
   "input_kW": 44.62,
   "kVA": 52.5,
   "duty": "C",
   "pair": null,
   "FLC_A": 180.4,
   "mccb_A": 250,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-DT-101B2",
   "cable_length_m": 60.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "MOV-A",
   "description": "MOV / electric valve actuators - allowance (18 x 1.5 kW), bus A",
   "equipment": "",
   "category": "Valve actuators",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 27.0,
   "absorbed_kW": 27.0,
   "input_kW": 27.0,
   "kVA": 36.0,
   "duty": "I",
   "pair": null,
   "FLC_A": 43.3,
   "mccb_A": 60,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-MOV-A",
   "cable_length_m": 170.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "MOV-B",
   "description": "MOV / electric valve actuators - allowance (18 x 1.5 kW), bus B",
   "equipment": "",
   "category": "Valve actuators",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 27.0,
   "absorbed_kW": 27.0,
   "input_kW": 27.0,
   "kVA": 36.0,
   "duty": "I",
   "pair": null,
   "FLC_A": 43.3,
   "mccb_A": 60,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-MOV-B",
   "cable_length_m": 170.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "HTP-101",
   "description": "Electric heat tracing panel - CDU slop & HN lines (allowance)",
   "equipment": "",
   "category": "Heat tracing",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 30.0,
   "absorbed_kW": 21.0,
   "input_kW": 21.0,
   "kVA": 21.0,
   "duty": "C",
   "pair": null,
   "FLC_A": 36.1,
   "mccb_A": 50,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-HTP-101",
   "cable_length_m": 170.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "HTP-102",
   "description": "Electric heat tracing panel - VDU slop wax / slop oil lines (allowance)",
   "equipment": "",
   "category": "Heat tracing",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 40.0,
   "absorbed_kW": 28.0,
   "input_kW": 28.0,
   "kVA": 28.0,
   "duty": "C",
   "pair": null,
   "FLC_A": 48.1,
   "mccb_A": 70,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-HTP-102",
   "cable_length_m": 250.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "AH-101",
   "description": "Analyser house AH-101 HVAC & utilities (analysers on UPS)",
   "equipment": "",
   "category": "HVAC",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 15.0,
   "absorbed_kW": 12.0,
   "input_kW": 12.0,
   "kVA": 14.12,
   "duty": "C",
   "pair": null,
   "FLC_A": 21.2,
   "mccb_A": 30,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-AH-101",
   "cable_length_m": 190.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "BEF-101A",
   "description": "SS-100 battery-room exhaust fan A",
   "equipment": "",
   "category": "HVAC",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 1.1,
   "absorbed_kW": 1.1,
   "input_kW": 1.1,
   "kVA": 1.38,
   "duty": "C",
   "pair": null,
   "FLC_A": 1.7,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-BEF-101A",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "BEF-101B",
   "description": "SS-100 battery-room exhaust fan B",
   "equipment": "",
   "category": "HVAC",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 1.1,
   "absorbed_kW": 1.1,
   "input_kW": 1.1,
   "kVA": 1.38,
   "duty": "S",
   "pair": null,
   "FLC_A": 1.7,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-BEF-101B",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "HVAC-101A",
   "description": "SS-100 HVAC package A (2 x 100 %)",
   "equipment": "",
   "category": "HVAC",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 60.0,
   "absorbed_kW": 48.0,
   "input_kW": 48.0,
   "kVA": 56.47,
   "duty": "C",
   "pair": null,
   "FLC_A": 84.9,
   "mccb_A": 110,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-HVAC-101A",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "HVAC-101B",
   "description": "SS-100 HVAC package B (2 x 100 %)",
   "equipment": "",
   "category": "HVAC",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 60.0,
   "absorbed_kW": 48.0,
   "input_kW": 48.0,
   "kVA": 56.47,
   "duty": "S",
   "pair": null,
   "FLC_A": 84.9,
   "mccb_A": 110,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-HVAC-101B",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "HVAC-102A",
   "description": "FAR-100 HVAC package A (2 x 100 %)",
   "equipment": "",
   "category": "HVAC",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 25.0,
   "absorbed_kW": 20.0,
   "input_kW": 20.0,
   "kVA": 23.53,
   "duty": "C",
   "pair": null,
   "FLC_A": 35.4,
   "mccb_A": 45,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-HVAC-102A",
   "cable_length_m": 50.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "HVAC-102B",
   "description": "FAR-100 HVAC package B (2 x 100 %)",
   "equipment": "",
   "category": "HVAC",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 25.0,
   "absorbed_kW": 20.0,
   "input_kW": 20.0,
   "kVA": 23.53,
   "duty": "S",
   "pair": null,
   "FLC_A": 35.4,
   "mccb_A": 45,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-HVAC-102B",
   "cable_length_m": 50.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "CR-A",
   "description": "Field convenience receptacles (120 V), via LTR-101A",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 10.0,
   "absorbed_kW": 10.0,
   "input_kW": 10.0,
   "kVA": 11.11,
   "duty": "I",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "CR-B",
   "description": "Field convenience receptacles (120 V), via LTR-101B",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 10.0,
   "absorbed_kW": 10.0,
   "input_kW": 10.0,
   "kVA": 11.11,
   "duty": "I",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "LTG-A",
   "description": "Area & structure lighting (LED), via LTR-101A 480-208Y/120 V",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 24.0,
   "absorbed_kW": 24.0,
   "input_kW": 24.0,
   "kVA": 25.26,
   "duty": "C",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "LTG-B",
   "description": "Area & structure lighting (LED), via LTR-101B 480-208Y/120 V",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 24.0,
   "absorbed_kW": 24.0,
   "input_kW": 24.0,
   "kVA": 25.26,
   "duty": "C",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "LTG-BA",
   "description": "Building lighting SS-100 / FAR-100, via LTR-101A",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 5.0,
   "absorbed_kW": 5.0,
   "input_kW": 5.0,
   "kVA": 5.26,
   "duty": "C",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "LTG-BB",
   "description": "Building lighting SS-100 / FAR-100, via LTR-101B",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 5.0,
   "absorbed_kW": 5.0,
   "input_kW": 5.0,
   "kVA": 5.26,
   "duty": "C",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "SP-A",
   "description": "Building small power & receptacles, via LTR-101A",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 10.0,
   "absorbed_kW": 6.0,
   "input_kW": 6.0,
   "kVA": 6.67,
   "duty": "C",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "SP-B",
   "description": "Building small power & receptacles, via LTR-101B",
   "equipment": "",
   "category": "Lighting & small power",
   "voltage_V": 208,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 10.0,
   "absorbed_kW": 6.0,
   "input_kW": 6.0,
   "kVA": 6.67,
   "duty": "C",
   "pair": null,
   "FLC_A": null,
   "mccb_A": null,
   "cable": null,
   "cable_tag": null,
   "cable_length_m": null,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "WR-A",
   "description": "Welding receptacles 3 x 63 A, 480 V, bus A",
   "equipment": "",
   "category": "Welding outlets",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 75.0,
   "absorbed_kW": 75.0,
   "input_kW": 75.0,
   "kVA": 107.14,
   "duty": "I",
   "pair": null,
   "FLC_A": 128.9,
   "mccb_A": 175,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-WR-A",
   "cable_length_m": 170.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "WR-B",
   "description": "Welding receptacles 3 x 63 A, 480 V, bus B",
   "equipment": "",
   "category": "Welding outlets",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 75.0,
   "absorbed_kW": 75.0,
   "input_kW": 75.0,
   "kVA": 107.14,
   "duty": "I",
   "pair": null,
   "FLC_A": 128.9,
   "mccb_A": 175,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-WR-B",
   "cable_length_m": 170.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "CP-101",
   "description": "Cathodic protection transformer-rectifier (buried piping / tank bottoms in plot)",
   "equipment": "",
   "category": "Cathodic protection",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 8.0,
   "absorbed_kW": 6.4,
   "input_kW": 6.4,
   "kVA": 8.0,
   "duty": "C",
   "pair": null,
   "FLC_A": 12.0,
   "mccb_A": 20,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-CP-101",
   "cable_length_m": 60.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "BC-101A",
   "description": "125 V DC battery charger A (switchgear control), 2 x 100 %",
   "equipment": "",
   "category": "UPS / DC",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 6.0,
   "absorbed_kW": 3.0,
   "input_kW": 3.33,
   "kVA": 3.92,
   "duty": "C",
   "pair": null,
   "FLC_A": 9.4,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-BC-101A",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "BC-101B",
   "description": "125 V DC battery charger B (switchgear control), 2 x 100 %",
   "equipment": "",
   "category": "UPS / DC",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 6.0,
   "absorbed_kW": 3.0,
   "input_kW": 3.33,
   "kVA": 3.92,
   "duty": "C",
   "pair": null,
   "FLC_A": 9.4,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-BC-101B",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "UPS-101A",
   "description": "UPS-101A rectifier input (2 x 100 % 100 kVA, 50 % share + battery recharge)",
   "equipment": "",
   "category": "UPS / DC",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 34.03,
   "absorbed_kW": 34.03,
   "input_kW": 34.03,
   "kVA": 35.82,
   "duty": "C",
   "pair": null,
   "FLC_A": 43.1,
   "mccb_A": 60,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-UPS-101A",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "UPS-101B",
   "description": "UPS-101B rectifier input (2 x 100 % 100 kVA, 50 % share + battery recharge)",
   "equipment": "",
   "category": "UPS / DC",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 34.03,
   "absorbed_kW": 34.03,
   "input_kW": 34.03,
   "kVA": 35.82,
   "duty": "C",
   "pair": null,
   "FLC_A": 43.1,
   "mccb_A": 60,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-UPS-101B",
   "cable_length_m": 20.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "HST-101",
   "description": "Monorail hoists P-101/P-102 maintenance (2 x 7.5 kW)",
   "equipment": "",
   "category": "Miscellaneous",
   "voltage_V": 480,
   "bus": "MCC-101A",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 15.0,
   "absorbed_kW": 15.0,
   "input_kW": 15.0,
   "kVA": 18.75,
   "duty": "I",
   "pair": null,
   "FLC_A": 22.6,
   "mccb_A": 30,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-HST-101",
   "cable_length_m": 85.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  },
  {
   "tag": "SB-101",
   "description": "H-101 convection sootblowers (8 x 0.75 kW, electric retract)",
   "equipment": "H-101",
   "category": "Miscellaneous",
   "voltage_V": 480,
   "bus": "MCC-101B",
   "starter": "Feeder",
   "vfd": false,
   "rated_kW": 6.0,
   "absorbed_kW": 6.0,
   "input_kW": 6.0,
   "kVA": 7.5,
   "duty": "I",
   "pair": null,
   "FLC_A": 9.0,
   "mccb_A": 15,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "cable_tag": "CBL-SB-101",
   "cable_length_m": 120.0,
   "ct": null,
   "relays": null,
   "dcs_signals": null
  }
 ],
 "ups_loads": [
  {
   "tag": "UPS-DCS-A",
   "description": "Distributed control system (controllers, I/O, servers, HMI in FAR) - feed A (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101A",
   "kVA_total": 22.0,
   "kVA_feed": 11.0
  },
  {
   "tag": "UPS-DCS-B",
   "description": "Distributed control system (controllers, I/O, servers, HMI in FAR) - feed B (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101B",
   "kVA_total": 22.0,
   "kVA_feed": 11.0
  },
  {
   "tag": "UPS-SIS-A",
   "description": "Safety instrumented system incl. H-101/H-201 BMS, ESD solenoids - feed A (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101A",
   "kVA_total": 14.0,
   "kVA_feed": 7.0
  },
  {
   "tag": "UPS-SIS-B",
   "description": "Safety instrumented system incl. H-101/H-201 BMS, ESD solenoids - feed B (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101B",
   "kVA_total": 14.0,
   "kVA_feed": 7.0
  },
  {
   "tag": "UPS-FGS-A",
   "description": "Fire & gas system incl. detectors/beacons - feed A (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101A",
   "kVA_total": 6.0,
   "kVA_feed": 3.0
  },
  {
   "tag": "UPS-FGS-B",
   "description": "Fire & gas system incl. detectors/beacons - feed B (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101B",
   "kVA_total": 6.0,
   "kVA_feed": 3.0
  },
  {
   "tag": "UPS-TEL-A",
   "description": "Telecom: PAGA, CCTV, LAN/fibre, radio - feed A (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101A",
   "kVA_total": 8.0,
   "kVA_feed": 4.0
  },
  {
   "tag": "UPS-TEL-B",
   "description": "Telecom: PAGA, CCTV, LAN/fibre, radio - feed B (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101B",
   "kVA_total": 8.0,
   "kVA_feed": 4.0
  },
  {
   "tag": "UPS-ANZ-A",
   "description": "Process analysers (AH-101) - feed A (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101A",
   "kVA_total": 6.0,
   "kVA_feed": 3.0
  },
  {
   "tag": "UPS-ANZ-B",
   "description": "Process analysers (AH-101) - feed B (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101B",
   "kVA_total": 6.0,
   "kVA_feed": 3.0
  },
  {
   "tag": "UPS-MISC-A",
   "description": "Misc. instrument panels, MCC/IED networking, metering - feed A (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101A",
   "kVA_total": 4.0,
   "kVA_feed": 2.0
  },
  {
   "tag": "UPS-MISC-B",
   "description": "Misc. instrument panels, MCC/IED networking, metering - feed B (dual redundant PSU, 50 % normal share)",
   "bus": "UDB-101B",
   "kVA_total": 4.0,
   "kVA_feed": 2.0
  }
 ],
 "quantities": {
  "mv_switchgear_cubicles_13_8kV": 9,
  "mv_switchgear_cubicles_4_16kV": 19,
  "mv_vfds": 2,
  "lv_vfds": 4,
  "lv_motor_starters": 63,
  "lv_feeder_buckets": 30,
  "motors_total": 77,
  "motors_mv": 10,
  "ups_kVA": "2 x 100",
  "ups_battery_Ah": 350,
  "dc_battery_Ah": 75,
  "cable_m_by_type": {
   "1 x (3 x 1C x 240 mm2) Cu/XLPE/CWS/PVC 8.7/15 kV, trefoil": 1260.0,
   "2 x (3 x 1C x 500 mm2) Cu/XLPE/CWS/PVC 3.6/6 kV, trefoil": 100.0,
   "2 x 3C x 150 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV": 120.0,
   "Non-segregated phase bus duct 5000 A, Cu, 65 kA": 30.0,
   "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV": 1420.0,
   "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 925.0,
   "3C x 185 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 285.0,
   "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 3890.0,
   "3C x 95 + E50 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 380.0,
   "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 865.0,
   "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 585.0,
   "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 900.0,
   "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 1550.0,
   "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 940.0,
   "3C x 150 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 515.0,
   "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable": 570.0,
   "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 1290.0,
   "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV": 810.0
  },
  "cable_m_total": 16435.0,
  "cable_m_mv": 2900.0,
  "cable_m_lv": 13505.0
 },
 "cables": [
  {
   "tag": "CBL-INC-A",
   "frm": "Refinery main substation (OSBL)",
   "to": "SWG-101A incomer",
   "kV": 13.8,
   "service": "13.8 kV incomer",
   "I_A": 392.22,
   "L_m": 600.0,
   "cable": "1 x (3 x 1C x 240 mm2) Cu/XLPE/CWS/PVC 8.7/15 kV, trefoil",
   "size": 240,
   "runs": 1,
   "ampacity": 444.08,
   "vd_run": 0.42,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 155.76,
   "device": "VCB 1200 A (both ends)",
   "notes": "Length assumed (OSBL route TBC); sized for full unit load on one incomer (ONAF rating of one transformer)",
   "length_src": "assumed",
   "no": 1
  },
  {
   "tag": "CBL-TR-101-P",
   "frm": "SWG-101A",
   "to": "TR-101 primary",
   "kV": 13.8,
   "service": "Transformer feeder",
   "I_A": 392.22,
   "L_m": 30.0,
   "cable": "1 x (3 x 1C x 240 mm2) Cu/XLPE/CWS/PVC 8.7/15 kV, trefoil",
   "size": 240,
   "runs": 1,
   "ampacity": 444.08,
   "vd_run": 0.02,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 159.25,
   "device": "VCB 1200 A",
   "length_src": "SS-100 yard",
   "notes": "",
   "no": 2
  },
  {
   "tag": "CBL-TR-101-S",
   "frm": "TR-101 secondary",
   "to": "SWG-102A incomer",
   "kV": 4.16,
   "service": "Transformer secondary",
   "I_A": 1301.12,
   "L_m": 25.0,
   "cable": "2 x (3 x 1C x 500 mm2) Cu/XLPE/CWS/PVC 3.6/6 kV, trefoil",
   "size": 500,
   "runs": 2,
   "ampacity": 1310.4,
   "vd_run": 0.07,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 78.12,
   "device": "VCB 2000 A",
   "length_src": "SS-100 yard",
   "notes": "Alternative: 5 kV cable bus / non-segregated bus duct",
   "no": 3
  },
  {
   "tag": "CBL-TR-103-P",
   "frm": "SWG-102A",
   "to": "TR-103 primary",
   "kV": 4.16,
   "service": "Transformer feeder",
   "I_A": 520.45,
   "L_m": 30.0,
   "cable": "2 x 3C x 150 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 150,
   "runs": 2,
   "ampacity": 589.68,
   "vd_run": 0.06,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 78.12,
   "device": "VCB 1200 A",
   "length_src": "SS-100 yard",
   "notes": "",
   "no": 4
  },
  {
   "tag": "BD-TR-103-S",
   "frm": "TR-103 secondary",
   "to": "MCC-101A incomer",
   "kV": 0.48,
   "service": "Transformer secondary",
   "I_A": 4510.55,
   "L_m": 15.0,
   "cable": "Non-segregated phase bus duct 5000 A, Cu, 65 kA",
   "size": null,
   "runs": 1,
   "ampacity": 5000,
   "vd_run": 0.1,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": null,
   "device": "ACB 5000 A",
   "length_src": "SS-100 yard",
   "notes": "",
   "no": 5
  },
  {
   "tag": "CBL-INC-B",
   "frm": "Refinery main substation (OSBL)",
   "to": "SWG-101B incomer",
   "kV": 13.8,
   "service": "13.8 kV incomer",
   "I_A": 392.22,
   "L_m": 600.0,
   "cable": "1 x (3 x 1C x 240 mm2) Cu/XLPE/CWS/PVC 8.7/15 kV, trefoil",
   "size": 240,
   "runs": 1,
   "ampacity": 444.08,
   "vd_run": 0.42,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 155.76,
   "device": "VCB 1200 A (both ends)",
   "notes": "Length assumed (OSBL route TBC); sized for full unit load on one incomer (ONAF rating of one transformer)",
   "length_src": "assumed",
   "no": 6
  },
  {
   "tag": "CBL-TR-102-P",
   "frm": "SWG-101B",
   "to": "TR-102 primary",
   "kV": 13.8,
   "service": "Transformer feeder",
   "I_A": 392.22,
   "L_m": 30.0,
   "cable": "1 x (3 x 1C x 240 mm2) Cu/XLPE/CWS/PVC 8.7/15 kV, trefoil",
   "size": 240,
   "runs": 1,
   "ampacity": 444.08,
   "vd_run": 0.02,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 159.25,
   "device": "VCB 1200 A",
   "length_src": "SS-100 yard",
   "notes": "",
   "no": 7
  },
  {
   "tag": "CBL-TR-102-S",
   "frm": "TR-102 secondary",
   "to": "SWG-102B incomer",
   "kV": 4.16,
   "service": "Transformer secondary",
   "I_A": 1301.12,
   "L_m": 25.0,
   "cable": "2 x (3 x 1C x 500 mm2) Cu/XLPE/CWS/PVC 3.6/6 kV, trefoil",
   "size": 500,
   "runs": 2,
   "ampacity": 1310.4,
   "vd_run": 0.07,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 78.12,
   "device": "VCB 2000 A",
   "length_src": "SS-100 yard",
   "notes": "Alternative: 5 kV cable bus / non-segregated bus duct",
   "no": 8
  },
  {
   "tag": "CBL-TR-104-P",
   "frm": "SWG-102B",
   "to": "TR-104 primary",
   "kV": 4.16,
   "service": "Transformer feeder",
   "I_A": 520.45,
   "L_m": 30.0,
   "cable": "2 x 3C x 150 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 150,
   "runs": 2,
   "ampacity": 589.68,
   "vd_run": 0.06,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 78.12,
   "device": "VCB 1200 A",
   "length_src": "SS-100 yard",
   "notes": "",
   "no": 9
  },
  {
   "tag": "BD-TR-104-S",
   "frm": "TR-104 secondary",
   "to": "MCC-101B incomer",
   "kV": 0.48,
   "service": "Transformer secondary",
   "I_A": 4510.55,
   "L_m": 15.0,
   "cable": "Non-segregated phase bus duct 5000 A, Cu, 65 kA",
   "size": null,
   "runs": 1,
   "ampacity": 5000,
   "vd_run": 0.1,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": null,
   "device": "ACB 5000 A",
   "length_src": "SS-100 yard",
   "notes": "",
   "no": 10
  },
  {
   "tag": "CBL-P-101A",
   "frm": "SWG-102A",
   "to": "P-101A",
   "kV": 4.16,
   "service": "Crude charge pump A",
   "I_A": 114.73,
   "L_m": 100.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.17,
   "vd_start": 0.55,
   "term_dip": 5.88,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "bus_dip": 5.33,
   "length_src": "layout",
   "load": "P-101A",
   "notes": "",
   "no": 11
  },
  {
   "tag": "CBL-P-101B",
   "frm": "SWG-102B",
   "to": "P-101B",
   "kV": 4.16,
   "service": "Crude charge pump B",
   "I_A": 114.73,
   "L_m": 95.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.16,
   "vd_start": 0.52,
   "term_dip": 5.84,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "bus_dip": 5.32,
   "length_src": "layout",
   "load": "P-101B",
   "notes": "",
   "no": 12
  },
  {
   "tag": "CBL-P-102A",
   "frm": "SWG-102A",
   "to": "P-102A",
   "kV": 4.16,
   "service": "Desalted crude booster pump A",
   "I_A": 114.73,
   "L_m": 90.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.15,
   "vd_start": 0.49,
   "term_dip": 5.81,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "bus_dip": 5.32,
   "length_src": "layout",
   "load": "P-102A",
   "notes": "",
   "no": 13
  },
  {
   "tag": "CBL-P-102B",
   "frm": "SWG-102B",
   "to": "P-102B",
   "kV": 4.16,
   "service": "Desalted crude booster pump B",
   "I_A": 114.73,
   "L_m": 95.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.16,
   "vd_start": 0.52,
   "term_dip": 5.86,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "150/5 A",
   "relays": "50/51, 50G, 46, 49, 87M, 27, 66, 86",
   "bus_dip": 5.34,
   "length_src": "layout",
   "load": "P-102B",
   "notes": "",
   "no": 14
  },
  {
   "tag": "CBL-P-112A",
   "frm": "SWG-102A",
   "to": "P-112A",
   "kV": 4.16,
   "service": "Atm. residue / vacuum heater charge pump A",
   "I_A": 41.76,
   "L_m": 155.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.1,
   "vd_start": 0.31,
   "term_dip": 2.31,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "75/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "bus_dip": 2.0,
   "length_src": "layout",
   "load": "P-112A",
   "notes": "",
   "no": 15
  },
  {
   "tag": "CBL-P-112B",
   "frm": "SWG-102B",
   "to": "P-112B",
   "kV": 4.16,
   "service": "Atm. residue / vacuum heater charge pump B",
   "I_A": 41.76,
   "L_m": 160.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.1,
   "vd_start": 0.32,
   "term_dip": 2.32,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "75/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "bus_dip": 2.01,
   "length_src": "layout",
   "load": "P-112B",
   "notes": "",
   "no": 16
  },
  {
   "tag": "CBL-P-202A",
   "frm": "SWG-102A",
   "to": "P-202A",
   "kV": 4.16,
   "service": "HVGO pumparound / product pump A",
   "I_A": 33.41,
   "L_m": 250.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.12,
   "vd_start": 0.4,
   "term_dip": 2.01,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "50/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "bus_dip": 1.61,
   "length_src": "layout",
   "load": "P-202A",
   "notes": "",
   "no": 17
  },
  {
   "tag": "CBL-P-202B",
   "frm": "SWG-102B",
   "to": "P-202B",
   "kV": 4.16,
   "service": "HVGO pumparound / product pump B",
   "I_A": 33.41,
   "L_m": 250.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.12,
   "vd_start": 0.4,
   "term_dip": 2.01,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A, DOL",
   "ct": "50/5 A",
   "relays": "50/51, 50G, 46, 49, 27, 66, 86",
   "bus_dip": 1.61,
   "length_src": "layout",
   "load": "P-202B",
   "notes": "",
   "no": 18
  },
  {
   "tag": "CBL-K-102A",
   "frm": "VFD-K-102A",
   "to": "K-102A",
   "kV": 4.16,
   "service": "H-101 induced-draft fan A",
   "I_A": 33.41,
   "L_m": 110.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.05,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A + VFD-K-102A (MV drive, 18-pulse/AFE)",
   "ct": "50/5 A",
   "relays": "50/51, 50N/51N, 27, 86 (motor protection in VFD: 49, 46, 37)",
   "bus_dip": null,
   "length_src": "layout",
   "load": "K-102A",
   "notes": "",
   "no": 19
  },
  {
   "tag": "CBL-K-102B",
   "frm": "VFD-K-102B",
   "to": "K-102B",
   "kV": 4.16,
   "service": "H-101 induced-draft fan B",
   "I_A": 33.41,
   "L_m": 115.0,
   "cable": "3C x 70 mm2 Cu/XLPE/CWS/SWA/PVC 3.6/6 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 185.64,
   "vd_run": 0.06,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 55.24,
   "device": "VCB 1200 A + VFD-K-102B (MV drive, 18-pulse/AFE)",
   "ct": "50/5 A",
   "relays": "50/51, 50N/51N, 27, 86 (motor protection in VFD: 49, 46, 37)",
   "bus_dip": null,
   "length_src": "layout",
   "load": "K-102B",
   "notes": "",
   "no": 20
  },
  {
   "tag": "CBL-P-103A",
   "frm": "MCC-101A",
   "to": "P-103A",
   "kV": 0.48,
   "service": "Atm. reflux pump A",
   "I_A": 82.27,
   "L_m": 135.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 2.49,
   "vd_start": 8.19,
   "term_dip": 9.44,
   "s_sc_min": 8.56,
   "device": "MCCB 150 A (250 AF) + DOL, NEMA size 4",
   "bus_dip": 1.25,
   "length_src": "layout",
   "load": "P-103A",
   "notes": "",
   "no": 21
  },
  {
   "tag": "CBL-P-103B",
   "frm": "MCC-101B",
   "to": "P-103B",
   "kV": 0.48,
   "service": "Atm. reflux pump B",
   "I_A": 82.27,
   "L_m": 140.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 2.58,
   "vd_start": 8.49,
   "term_dip": 9.75,
   "s_sc_min": 8.56,
   "device": "MCCB 150 A (250 AF) + DOL, NEMA size 4",
   "bus_dip": 1.25,
   "length_src": "layout",
   "load": "P-103B",
   "notes": "",
   "no": 22
  },
  {
   "tag": "CBL-P-104A",
   "frm": "MCC-101A",
   "to": "P-104A",
   "kV": 0.48,
   "service": "Unstabilised naphtha pump A",
   "I_A": 232.85,
   "L_m": 140.0,
   "cable": "3C x 185 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 185,
   "runs": 1,
   "ampacity": 331.97,
   "vd_run": 1.75,
   "vd_start": 8.98,
   "term_dip": 12.45,
   "s_sc_min": 17.13,
   "device": "MCCB 450 A (600 AF) + DOL, NEMA size 6",
   "bus_dip": 3.47,
   "length_src": "layout",
   "load": "P-104A",
   "notes": "",
   "no": 23
  },
  {
   "tag": "CBL-P-104B",
   "frm": "MCC-101B",
   "to": "P-104B",
   "kV": 0.48,
   "service": "Unstabilised naphtha pump B",
   "I_A": 232.85,
   "L_m": 145.0,
   "cable": "3C x 185 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 185,
   "runs": 1,
   "ampacity": 331.97,
   "vd_run": 1.81,
   "vd_start": 9.3,
   "term_dip": 12.77,
   "s_sc_min": 17.13,
   "device": "MCCB 450 A (600 AF) + DOL, NEMA size 6",
   "bus_dip": 3.47,
   "length_src": "layout",
   "load": "P-104B",
   "notes": "",
   "no": 24
  },
  {
   "tag": "CBL-P-105A",
   "frm": "MCC-101A",
   "to": "P-105A",
   "kV": 0.48,
   "service": "Overhead sour water pump A",
   "I_A": 9.22,
   "L_m": 150.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 2.44,
   "vd_start": 6.96,
   "term_dip": 7.1,
   "s_sc_min": 1.56,
   "device": "MCCB 20 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.14,
   "length_src": "layout",
   "load": "P-105A",
   "notes": "",
   "no": 25
  },
  {
   "tag": "CBL-P-105B",
   "frm": "MCC-101B",
   "to": "P-105B",
   "kV": 0.48,
   "service": "Overhead sour water pump B",
   "I_A": 9.22,
   "L_m": 150.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 2.44,
   "vd_start": 6.96,
   "term_dip": 7.1,
   "s_sc_min": 1.56,
   "device": "MCCB 20 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.14,
   "length_src": "layout",
   "load": "P-105B",
   "notes": "",
   "no": 26
  },
  {
   "tag": "CBL-P-106A",
   "frm": "MCC-101A",
   "to": "P-106A",
   "kV": 0.48,
   "service": "TPA pumparound pump A",
   "I_A": 160.08,
   "L_m": 190.0,
   "cable": "3C x 95 + E50 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 95,
   "runs": 1,
   "ampacity": 216.94,
   "vd_run": 2.78,
   "vd_start": 11.38,
   "term_dip": 13.79,
   "s_sc_min": 12.11,
   "device": "MCCB 300 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.41,
   "length_src": "layout",
   "load": "P-106A",
   "notes": "",
   "no": 27
  },
  {
   "tag": "CBL-P-106B",
   "frm": "MCC-101B",
   "to": "P-106B",
   "kV": 0.48,
   "service": "TPA pumparound pump B",
   "I_A": 160.08,
   "L_m": 190.0,
   "cable": "3C x 95 + E50 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 95,
   "runs": 1,
   "ampacity": 216.94,
   "vd_run": 2.78,
   "vd_start": 11.38,
   "term_dip": 13.79,
   "s_sc_min": 12.11,
   "device": "MCCB 300 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.41,
   "length_src": "layout",
   "load": "P-106B",
   "notes": "",
   "no": 28
  },
  {
   "tag": "CBL-P-107A",
   "frm": "MCC-101A",
   "to": "P-107A",
   "kV": 0.48,
   "service": "MPA pumparound pump A",
   "I_A": 232.85,
   "L_m": 195.0,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 240,
   "runs": 1,
   "ampacity": 391.66,
   "vd_run": 2.01,
   "vd_start": 11.38,
   "term_dip": 14.85,
   "s_sc_min": 17.13,
   "device": "MCCB 450 A (600 AF) + DOL, NEMA size 6",
   "bus_dip": 3.47,
   "length_src": "layout",
   "load": "P-107A",
   "notes": "",
   "no": 29
  },
  {
   "tag": "CBL-P-107B",
   "frm": "MCC-101B",
   "to": "P-107B",
   "kV": 0.48,
   "service": "MPA pumparound pump B",
   "I_A": 232.85,
   "L_m": 195.0,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 240,
   "runs": 1,
   "ampacity": 391.66,
   "vd_run": 2.01,
   "vd_start": 11.38,
   "term_dip": 14.85,
   "s_sc_min": 17.13,
   "device": "MCCB 450 A (600 AF) + DOL, NEMA size 6",
   "bus_dip": 3.47,
   "length_src": "layout",
   "load": "P-107B",
   "notes": "",
   "no": 30
  },
  {
   "tag": "CBL-P-108A",
   "frm": "MCC-101A",
   "to": "P-108A",
   "kV": 0.48,
   "service": "BPA pumparound pump A",
   "I_A": 192.1,
   "L_m": 160.0,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 120,
   "runs": 1,
   "ampacity": 251.89,
   "vd_run": 2.32,
   "vd_start": 10.21,
   "term_dip": 13.09,
   "s_sc_min": 12.11,
   "device": "MCCB 350 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.88,
   "length_src": "layout",
   "load": "P-108A",
   "notes": "",
   "no": 31
  },
  {
   "tag": "CBL-P-108B",
   "frm": "MCC-101B",
   "to": "P-108B",
   "kV": 0.48,
   "service": "BPA pumparound pump B",
   "I_A": 192.1,
   "L_m": 165.0,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 120,
   "runs": 1,
   "ampacity": 251.89,
   "vd_run": 2.39,
   "vd_start": 10.53,
   "term_dip": 13.41,
   "s_sc_min": 12.11,
   "device": "MCCB 350 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.88,
   "length_src": "layout",
   "load": "P-108B",
   "notes": "",
   "no": 32
  },
  {
   "tag": "CBL-P-109A",
   "frm": "MCC-101A",
   "to": "P-109A",
   "kV": 0.48,
   "service": "Kero product pump A",
   "I_A": 82.27,
   "L_m": 170.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 3.13,
   "vd_start": 10.31,
   "term_dip": 11.57,
   "s_sc_min": 8.56,
   "device": "MCCB 150 A (250 AF) + DOL, NEMA size 4",
   "bus_dip": 1.25,
   "length_src": "layout",
   "load": "P-109A",
   "notes": "",
   "no": 33
  },
  {
   "tag": "CBL-P-109B",
   "frm": "MCC-101B",
   "to": "P-109B",
   "kV": 0.48,
   "service": "Kero product pump B",
   "I_A": 82.27,
   "L_m": 170.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 3.13,
   "vd_start": 10.31,
   "term_dip": 11.57,
   "s_sc_min": 8.56,
   "device": "MCCB 150 A (250 AF) + DOL, NEMA size 4",
   "bus_dip": 1.25,
   "length_src": "layout",
   "load": "P-109B",
   "notes": "",
   "no": 34
  },
  {
   "tag": "CBL-P-110A",
   "frm": "MCC-101A",
   "to": "P-110A",
   "kV": 0.48,
   "service": "Diesel product pump A",
   "I_A": 112.19,
   "L_m": 175.0,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.37,
   "vd_start": 8.89,
   "term_dip": 10.6,
   "s_sc_min": 8.56,
   "device": "MCCB 200 A (250 AF) + DOL, NEMA size 5",
   "bus_dip": 1.7,
   "length_src": "layout",
   "load": "P-110A",
   "notes": "",
   "no": 35
  },
  {
   "tag": "CBL-P-110B",
   "frm": "MCC-101B",
   "to": "P-110B",
   "kV": 0.48,
   "service": "Diesel product pump B",
   "I_A": 112.19,
   "L_m": 180.0,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.44,
   "vd_start": 9.15,
   "term_dip": 10.85,
   "s_sc_min": 8.56,
   "device": "MCCB 200 A (250 AF) + DOL, NEMA size 5",
   "bus_dip": 1.7,
   "length_src": "layout",
   "load": "P-110B",
   "notes": "",
   "no": 36
  },
  {
   "tag": "CBL-P-111A",
   "frm": "MCC-101A",
   "to": "P-111A",
   "kV": 0.48,
   "service": "Ago product pump A",
   "I_A": 67.31,
   "L_m": 180.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 3.69,
   "vd_start": 11.52,
   "term_dip": 12.55,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF) + DOL, NEMA size 4",
   "bus_dip": 1.03,
   "length_src": "layout",
   "load": "P-111A",
   "notes": "",
   "no": 37
  },
  {
   "tag": "CBL-P-111B",
   "frm": "MCC-101B",
   "to": "P-111B",
   "kV": 0.48,
   "service": "Ago product pump B",
   "I_A": 67.31,
   "L_m": 185.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 3.79,
   "vd_start": 11.84,
   "term_dip": 12.87,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF) + DOL, NEMA size 4",
   "bus_dip": 1.03,
   "length_src": "layout",
   "load": "P-111B",
   "notes": "",
   "no": 38
  },
  {
   "tag": "CBL-P-114A",
   "frm": "MCC-101A",
   "to": "P-114A",
   "kV": 0.48,
   "service": "Desalter wash water pump A",
   "I_A": 28.77,
   "L_m": 70.0,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 6,
   "runs": 1,
   "ampacity": 39.31,
   "vd_run": 2.47,
   "vd_start": 6.89,
   "term_dip": 7.34,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.44,
   "length_src": "layout",
   "load": "P-114A",
   "notes": "",
   "no": 39
  },
  {
   "tag": "CBL-P-114B",
   "frm": "MCC-101B",
   "to": "P-114B",
   "kV": 0.48,
   "service": "Desalter wash water pump B",
   "I_A": 28.77,
   "L_m": 75.0,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 6,
   "runs": 1,
   "ampacity": 39.31,
   "vd_run": 2.64,
   "vd_start": 7.39,
   "term_dip": 7.83,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.44,
   "length_src": "layout",
   "load": "P-114B",
   "notes": "",
   "no": 40
  },
  {
   "tag": "CBL-P-115A",
   "frm": "MCC-101A",
   "to": "P-115A",
   "kV": 0.48,
   "service": "Stabiliser reflux / LPG pump A",
   "I_A": 28.77,
   "L_m": 125.0,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 6,
   "runs": 1,
   "ampacity": 39.31,
   "vd_run": 4.41,
   "vd_start": 12.31,
   "term_dip": 12.75,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.44,
   "length_src": "layout",
   "load": "P-115A",
   "notes": "",
   "no": 41
  },
  {
   "tag": "CBL-P-115B",
   "frm": "MCC-101B",
   "to": "P-115B",
   "kV": 0.48,
   "service": "Stabiliser reflux / LPG pump B",
   "I_A": 28.77,
   "L_m": 130.0,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 6,
   "runs": 1,
   "ampacity": 39.31,
   "vd_run": 4.58,
   "vd_start": 12.8,
   "term_dip": 13.24,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.44,
   "length_src": "layout",
   "load": "P-115B",
   "notes": "",
   "no": 42
  },
  {
   "tag": "CBL-P-116A",
   "frm": "MCC-101A",
   "to": "P-116A",
   "kV": 0.48,
   "service": "Splitter reflux / LN pump A",
   "I_A": 82.27,
   "L_m": 115.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 2.12,
   "vd_start": 6.98,
   "term_dip": 8.23,
   "s_sc_min": 8.56,
   "device": "MCCB 150 A (250 AF) + DOL, NEMA size 4",
   "bus_dip": 1.25,
   "length_src": "layout",
   "load": "P-116A",
   "notes": "",
   "no": 43
  },
  {
   "tag": "CBL-P-116B",
   "frm": "MCC-101B",
   "to": "P-116B",
   "kV": 0.48,
   "service": "Splitter reflux / LN pump B",
   "I_A": 82.27,
   "L_m": 115.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 2.12,
   "vd_start": 6.98,
   "term_dip": 8.23,
   "s_sc_min": 8.56,
   "device": "MCCB 150 A (250 AF) + DOL, NEMA size 4",
   "bus_dip": 1.25,
   "length_src": "layout",
   "load": "P-116B",
   "notes": "",
   "no": 44
  },
  {
   "tag": "CBL-P-117A",
   "frm": "MCC-101A",
   "to": "P-117A",
   "kV": 0.48,
   "service": "Heavy naphtha product pump A",
   "I_A": 67.31,
   "L_m": 120.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 2.46,
   "vd_start": 7.68,
   "term_dip": 8.71,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF) + DOL, NEMA size 4",
   "bus_dip": 1.03,
   "length_src": "layout",
   "load": "P-117A",
   "notes": "",
   "no": 45
  },
  {
   "tag": "CBL-P-117B",
   "frm": "MCC-101B",
   "to": "P-117B",
   "kV": 0.48,
   "service": "Heavy naphtha product pump B",
   "I_A": 67.31,
   "L_m": 125.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 2.56,
   "vd_start": 8.0,
   "term_dip": 9.03,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF) + DOL, NEMA size 4",
   "bus_dip": 1.03,
   "length_src": "layout",
   "load": "P-117B",
   "notes": "",
   "no": 46
  },
  {
   "tag": "CBL-P-118",
   "frm": "MCC-101B",
   "to": "P-118",
   "kV": 0.48,
   "service": "Desalter mud-wash / recycle (single, intermittent)",
   "I_A": 12.57,
   "L_m": 75.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 1.66,
   "vd_start": 4.74,
   "term_dip": 4.94,
   "s_sc_min": 1.56,
   "device": "MCCB 25 A (125 AF) + DOL, NEMA size 1",
   "bus_dip": 0.19,
   "length_src": "layout",
   "load": "P-118",
   "notes": "",
   "no": 47
  },
  {
   "tag": "CBL-P-201A",
   "frm": "MCC-101A",
   "to": "P-201A",
   "kV": 0.48,
   "service": "LVGO pumparound / product pump A",
   "I_A": 160.08,
   "L_m": 255.0,
   "cable": "3C x 150 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 150,
   "runs": 1,
   "ampacity": 290.47,
   "vd_run": 2.6,
   "vd_start": 12.31,
   "term_dip": 14.73,
   "s_sc_min": 12.11,
   "device": "MCCB 300 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.41,
   "length_src": "layout",
   "load": "P-201A",
   "notes": "",
   "no": 48
  },
  {
   "tag": "CBL-P-201B",
   "frm": "MCC-101B",
   "to": "P-201B",
   "kV": 0.48,
   "service": "LVGO pumparound / product pump B",
   "I_A": 160.08,
   "L_m": 260.0,
   "cable": "3C x 150 + E95 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 150,
   "runs": 1,
   "ampacity": 290.47,
   "vd_run": 2.65,
   "vd_start": 12.56,
   "term_dip": 14.97,
   "s_sc_min": 12.11,
   "device": "MCCB 300 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.41,
   "length_src": "layout",
   "load": "P-201B",
   "notes": "",
   "no": 49
  },
  {
   "tag": "CBL-P-203A",
   "frm": "MCC-101A",
   "to": "P-203A",
   "kV": 0.48,
   "service": "Slop wax pump A",
   "I_A": 9.22,
   "L_m": 240.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 3.9,
   "vd_start": 11.13,
   "term_dip": 11.27,
   "s_sc_min": 1.56,
   "device": "MCCB 20 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.14,
   "length_src": "layout",
   "load": "P-203A",
   "notes": "",
   "no": 50
  },
  {
   "tag": "CBL-P-203B",
   "frm": "MCC-101B",
   "to": "P-203B",
   "kV": 0.48,
   "service": "Slop wax pump B",
   "I_A": 9.22,
   "L_m": 245.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 3.98,
   "vd_start": 11.36,
   "term_dip": 11.51,
   "s_sc_min": 1.56,
   "device": "MCCB 20 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.14,
   "length_src": "layout",
   "load": "P-203B",
   "notes": "",
   "no": 51
  },
  {
   "tag": "CBL-P-204A",
   "frm": "MCC-101A",
   "to": "P-204A",
   "kV": 0.48,
   "service": "Vacuum residue (incl. quench) pump A",
   "I_A": 192.1,
   "L_m": 235.0,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 240,
   "runs": 1,
   "ampacity": 391.66,
   "vd_run": 1.99,
   "vd_start": 11.31,
   "term_dip": 14.19,
   "s_sc_min": 12.11,
   "device": "MCCB 350 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.88,
   "length_src": "layout",
   "load": "P-204A",
   "notes": "",
   "no": 52
  },
  {
   "tag": "CBL-P-204B",
   "frm": "MCC-101B",
   "to": "P-204B",
   "kV": 0.48,
   "service": "Vacuum residue (incl. quench) pump B",
   "I_A": 192.1,
   "L_m": 240.0,
   "cable": "3C x 240 + E120 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 240,
   "runs": 1,
   "ampacity": 391.66,
   "vd_run": 2.04,
   "vd_start": 11.55,
   "term_dip": 14.43,
   "s_sc_min": 12.11,
   "device": "MCCB 350 A (400 AF) + DOL, NEMA size 5",
   "bus_dip": 2.88,
   "length_src": "layout",
   "load": "P-204B",
   "notes": "",
   "no": 53
  },
  {
   "tag": "CBL-P-205A",
   "frm": "MCC-101A",
   "to": "P-205A",
   "kV": 0.48,
   "service": "Hotwell sour water pump A",
   "I_A": 6.2,
   "L_m": 285.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 3.12,
   "vd_start": 8.89,
   "term_dip": 8.99,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.1,
   "length_src": "layout",
   "load": "P-205A",
   "notes": "",
   "no": 54
  },
  {
   "tag": "CBL-P-205B",
   "frm": "MCC-101B",
   "to": "P-205B",
   "kV": 0.48,
   "service": "Hotwell sour water pump B",
   "I_A": 6.2,
   "L_m": 285.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 3.12,
   "vd_start": 8.89,
   "term_dip": 8.99,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.1,
   "length_src": "layout",
   "load": "P-205B",
   "notes": "",
   "no": 55
  },
  {
   "tag": "CBL-P-206A",
   "frm": "MCC-101A",
   "to": "P-206A",
   "kV": 0.48,
   "service": "Hotwell slop oil pump A",
   "I_A": 1.48,
   "L_m": 290.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.7,
   "vd_start": 2.16,
   "term_dip": 2.19,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "P-206A",
   "notes": "",
   "no": 56
  },
  {
   "tag": "CBL-P-206B",
   "frm": "MCC-101B",
   "to": "P-206B",
   "kV": 0.48,
   "service": "Hotwell slop oil pump B",
   "I_A": 1.48,
   "L_m": 295.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.72,
   "vd_start": 2.2,
   "term_dip": 2.22,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "P-206B",
   "notes": "",
   "no": 57
  },
  {
   "tag": "CBL-K-101A",
   "frm": "MCC-101A",
   "to": "K-101A",
   "kV": 0.48,
   "service": "H-101 forced-draft fan A",
   "I_A": 134.63,
   "L_m": 100.0,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 1.63,
   "vd_start": 6.1,
   "term_dip": 8.13,
   "s_sc_min": 8.56,
   "device": "MCCB 250 A (250 AF) + DOL, NEMA size 5",
   "bus_dip": 2.04,
   "length_src": "layout",
   "load": "K-101A",
   "notes": "",
   "no": 58
  },
  {
   "tag": "CBL-K-101B",
   "frm": "MCC-101B",
   "to": "K-101B",
   "kV": 0.48,
   "service": "H-101 forced-draft fan B",
   "I_A": 134.63,
   "L_m": 105.0,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 1.71,
   "vd_start": 6.4,
   "term_dip": 8.44,
   "s_sc_min": 8.56,
   "device": "MCCB 250 A (250 AF) + DOL, NEMA size 5",
   "bus_dip": 2.04,
   "length_src": "layout",
   "load": "K-101B",
   "notes": "",
   "no": 59
  },
  {
   "tag": "CBL-A-101-M1",
   "frm": "VFD-A-101-M1",
   "to": "A-101-M1",
   "kV": 0.48,
   "service": "Atm. overhead condenser - fan motor 1/4 (VFD)",
   "I_A": 134.63,
   "L_m": 140.0,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.28,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 175 A (250 AF) + VFD (6-pulse + harmonic filter)",
   "bus_dip": null,
   "length_src": "layout",
   "load": "A-101-M1",
   "notes": "",
   "no": 60
  },
  {
   "tag": "CBL-A-101-M2",
   "frm": "VFD-A-101-M2",
   "to": "A-101-M2",
   "kV": 0.48,
   "service": "Atm. overhead condenser - fan motor 2/4 (VFD)",
   "I_A": 134.63,
   "L_m": 140.0,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.28,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 175 A (250 AF) + VFD (6-pulse + harmonic filter)",
   "bus_dip": null,
   "length_src": "layout",
   "load": "A-101-M2",
   "notes": "",
   "no": 61
  },
  {
   "tag": "CBL-A-101-M3",
   "frm": "VFD-A-101-M3",
   "to": "A-101-M3",
   "kV": 0.48,
   "service": "Atm. overhead condenser - fan motor 3/4 (VFD)",
   "I_A": 134.63,
   "L_m": 145.0,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.36,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 175 A (250 AF) + VFD (6-pulse + harmonic filter)",
   "bus_dip": null,
   "length_src": "layout",
   "load": "A-101-M3",
   "notes": "",
   "no": 62
  },
  {
   "tag": "CBL-A-101-M4",
   "frm": "VFD-A-101-M4",
   "to": "A-101-M4",
   "kV": 0.48,
   "service": "Atm. overhead condenser - fan motor 4/4 (VFD)",
   "I_A": 134.63,
   "L_m": 145.0,
   "cable": "3C x 70 + 3E x 16 mm2 Cu/XLPE/CWS/SWA/PVC 0.6/1 kV, symmetrical VFD cable",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.36,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 175 A (250 AF) + VFD (6-pulse + harmonic filter)",
   "bus_dip": null,
   "length_src": "layout",
   "load": "A-101-M4",
   "notes": "",
   "no": 63
  },
  {
   "tag": "CBL-A-103-M1",
   "frm": "MCC-101A",
   "to": "A-103-M1",
   "kV": 0.48,
   "service": "Kero cooler - fan motor 1/2",
   "I_A": 17.11,
   "L_m": 175.0,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 6,
   "runs": 1,
   "ampacity": 39.31,
   "vd_run": 3.67,
   "vd_start": 10.25,
   "term_dip": 10.51,
   "s_sc_min": 1.56,
   "device": "MCCB 30 A (125 AF) + DOL, NEMA size 1",
   "bus_dip": 0.26,
   "length_src": "layout",
   "load": "A-103-M1",
   "notes": "",
   "no": 64
  },
  {
   "tag": "CBL-A-103-M2",
   "frm": "MCC-101B",
   "to": "A-103-M2",
   "kV": 0.48,
   "service": "Kero cooler - fan motor 2/2",
   "I_A": 17.11,
   "L_m": 175.0,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 6,
   "runs": 1,
   "ampacity": 39.31,
   "vd_run": 3.67,
   "vd_start": 10.25,
   "term_dip": 10.51,
   "s_sc_min": 1.56,
   "device": "MCCB 30 A (125 AF) + DOL, NEMA size 1",
   "bus_dip": 0.26,
   "length_src": "layout",
   "load": "A-103-M2",
   "notes": "",
   "no": 65
  },
  {
   "tag": "CBL-A-104-M1",
   "frm": "MCC-101A",
   "to": "A-104-M1",
   "kV": 0.48,
   "service": "Diesel cooler - fan motor 1/2",
   "I_A": 28.77,
   "L_m": 180.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 3.8,
   "vd_start": 10.92,
   "term_dip": 11.37,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.44,
   "length_src": "layout",
   "load": "A-104-M1",
   "notes": "",
   "no": 66
  },
  {
   "tag": "CBL-A-104-M2",
   "frm": "MCC-101B",
   "to": "A-104-M2",
   "kV": 0.48,
   "service": "Diesel cooler - fan motor 2/2",
   "I_A": 28.77,
   "L_m": 180.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 3.8,
   "vd_start": 10.92,
   "term_dip": 11.37,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.44,
   "length_src": "layout",
   "load": "A-104-M2",
   "notes": "",
   "no": 67
  },
  {
   "tag": "CBL-A-105-M1",
   "frm": "MCC-101A",
   "to": "A-105-M1",
   "kV": 0.48,
   "service": "Ago cooler - fan motor 1/2",
   "I_A": 46.65,
   "L_m": 190.0,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 16,
   "runs": 1,
   "ampacity": 72.8,
   "vd_run": 4.15,
   "vd_start": 12.37,
   "term_dip": 13.08,
   "s_sc_min": 4.94,
   "device": "MCCB 90 A (125 AF) + DOL, NEMA size 3",
   "bus_dip": 0.71,
   "length_src": "layout",
   "load": "A-105-M1",
   "notes": "",
   "no": 68
  },
  {
   "tag": "CBL-A-105-M2",
   "frm": "MCC-101B",
   "to": "A-105-M2",
   "kV": 0.48,
   "service": "Ago cooler - fan motor 2/2",
   "I_A": 46.65,
   "L_m": 190.0,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 16,
   "runs": 1,
   "ampacity": 72.8,
   "vd_run": 4.15,
   "vd_start": 12.37,
   "term_dip": 13.08,
   "s_sc_min": 4.94,
   "device": "MCCB 90 A (125 AF) + DOL, NEMA size 3",
   "bus_dip": 0.71,
   "length_src": "layout",
   "load": "A-105-M2",
   "notes": "",
   "no": 69
  },
  {
   "tag": "CBL-A-106-M1",
   "frm": "MCC-101A",
   "to": "A-106-M1",
   "kV": 0.48,
   "service": "Stabiliser overhead condenser - fan motor 1/2",
   "I_A": 17.11,
   "L_m": 120.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 3.75,
   "vd_start": 10.33,
   "term_dip": 10.59,
   "s_sc_min": 1.56,
   "device": "MCCB 30 A (125 AF) + DOL, NEMA size 1",
   "bus_dip": 0.26,
   "length_src": "layout",
   "load": "A-106-M1",
   "notes": "",
   "no": 70
  },
  {
   "tag": "CBL-A-106-M2",
   "frm": "MCC-101B",
   "to": "A-106-M2",
   "kV": 0.48,
   "service": "Stabiliser overhead condenser - fan motor 2/2",
   "I_A": 17.11,
   "L_m": 120.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 3.75,
   "vd_start": 10.33,
   "term_dip": 10.59,
   "s_sc_min": 1.56,
   "device": "MCCB 30 A (125 AF) + DOL, NEMA size 1",
   "bus_dip": 0.26,
   "length_src": "layout",
   "load": "A-106-M2",
   "notes": "",
   "no": 71
  },
  {
   "tag": "CBL-A-107-M1",
   "frm": "MCC-101A",
   "to": "A-107-M1",
   "kV": 0.48,
   "service": "Splitter overhead condenser - fan motor 1/2",
   "I_A": 67.31,
   "L_m": 115.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 2.36,
   "vd_start": 7.36,
   "term_dip": 8.39,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF) + DOL, NEMA size 4",
   "bus_dip": 1.03,
   "length_src": "layout",
   "load": "A-107-M1",
   "notes": "",
   "no": 72
  },
  {
   "tag": "CBL-A-107-M2",
   "frm": "MCC-101B",
   "to": "A-107-M2",
   "kV": 0.48,
   "service": "Splitter overhead condenser - fan motor 2/2",
   "I_A": 67.31,
   "L_m": 115.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 2.36,
   "vd_start": 7.36,
   "term_dip": 8.39,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF) + DOL, NEMA size 4",
   "bus_dip": 1.03,
   "length_src": "layout",
   "load": "A-107-M2",
   "notes": "",
   "no": 73
  },
  {
   "tag": "CBL-A-108-M1",
   "frm": "MCC-101A",
   "to": "A-108-M1",
   "kV": 0.48,
   "service": "Heavy naphtha product cooler - fan motor 1/2",
   "I_A": 46.65,
   "L_m": 130.0,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 16,
   "runs": 1,
   "ampacity": 72.8,
   "vd_run": 2.84,
   "vd_start": 8.46,
   "term_dip": 9.18,
   "s_sc_min": 4.94,
   "device": "MCCB 90 A (125 AF) + DOL, NEMA size 3",
   "bus_dip": 0.71,
   "length_src": "layout",
   "load": "A-108-M1",
   "notes": "",
   "no": 74
  },
  {
   "tag": "CBL-A-108-M2",
   "frm": "MCC-101B",
   "to": "A-108-M2",
   "kV": 0.48,
   "service": "Heavy naphtha product cooler - fan motor 2/2",
   "I_A": 46.65,
   "L_m": 130.0,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 16,
   "runs": 1,
   "ampacity": 72.8,
   "vd_run": 2.84,
   "vd_start": 8.46,
   "term_dip": 9.18,
   "s_sc_min": 4.94,
   "device": "MCCB 90 A (125 AF) + DOL, NEMA size 3",
   "bus_dip": 0.71,
   "length_src": "layout",
   "load": "A-108-M2",
   "notes": "",
   "no": 75
  },
  {
   "tag": "CBL-A-201-M1",
   "frm": "MCC-101A",
   "to": "A-201-M1",
   "kV": 0.48,
   "service": "Lvgo cooler - fan motor 1/2",
   "I_A": 23.33,
   "L_m": 225.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 3.86,
   "vd_start": 11.07,
   "term_dip": 11.43,
   "s_sc_min": 2.71,
   "device": "MCCB 45 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.36,
   "length_src": "layout",
   "load": "A-201-M1",
   "notes": "",
   "no": 76
  },
  {
   "tag": "CBL-A-201-M2",
   "frm": "MCC-101B",
   "to": "A-201-M2",
   "kV": 0.48,
   "service": "Lvgo cooler - fan motor 2/2",
   "I_A": 23.33,
   "L_m": 225.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 3.86,
   "vd_start": 11.07,
   "term_dip": 11.43,
   "s_sc_min": 2.71,
   "device": "MCCB 45 A (125 AF) + DOL, NEMA size 2",
   "bus_dip": 0.36,
   "length_src": "layout",
   "load": "A-201-M2",
   "notes": "",
   "no": 77
  },
  {
   "tag": "CBL-A-202-M1",
   "frm": "MCC-101A",
   "to": "A-202-M1",
   "kV": 0.48,
   "service": "Hvgo Product cooler - fan motor 1/2",
   "I_A": 55.35,
   "L_m": 230.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 3.88,
   "vd_start": 12.1,
   "term_dip": 12.95,
   "s_sc_min": 4.94,
   "device": "MCCB 100 A (125 AF) + DOL, NEMA size 3",
   "bus_dip": 0.85,
   "length_src": "layout",
   "load": "A-202-M1",
   "notes": "",
   "no": 78
  },
  {
   "tag": "CBL-A-202-M2",
   "frm": "MCC-101B",
   "to": "A-202-M2",
   "kV": 0.48,
   "service": "Hvgo Product cooler - fan motor 2/2",
   "I_A": 55.35,
   "L_m": 230.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 3.88,
   "vd_start": 12.1,
   "term_dip": 12.95,
   "s_sc_min": 4.94,
   "device": "MCCB 100 A (125 AF) + DOL, NEMA size 3",
   "bus_dip": 0.85,
   "length_src": "layout",
   "load": "A-202-M2",
   "notes": "",
   "no": 79
  },
  {
   "tag": "CBL-X-101-PA",
   "frm": "MCC-101A",
   "to": "X-101-PA",
   "kV": 0.48,
   "service": "Demulsifier injection package - metering pump A",
   "I_A": 1.48,
   "L_m": 95.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.23,
   "vd_start": 0.71,
   "term_dip": 0.73,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-101-PA",
   "notes": "",
   "no": 80
  },
  {
   "tag": "CBL-X-101-PB",
   "frm": "MCC-101B",
   "to": "X-101-PB",
   "kV": 0.48,
   "service": "Demulsifier injection package - metering pump B",
   "I_A": 1.48,
   "L_m": 95.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.23,
   "vd_start": 0.71,
   "term_dip": 0.73,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-101-PB",
   "notes": "",
   "no": 81
  },
  {
   "tag": "CBL-X-102-PA",
   "frm": "MCC-101A",
   "to": "X-102-PA",
   "kV": 0.48,
   "service": "Caustic injection package (desalted crude) - metering pump A",
   "I_A": 1.48,
   "L_m": 95.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.23,
   "vd_start": 0.71,
   "term_dip": 0.73,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-102-PA",
   "notes": "",
   "no": 82
  },
  {
   "tag": "CBL-X-102-PB",
   "frm": "MCC-101B",
   "to": "X-102-PB",
   "kV": 0.48,
   "service": "Caustic injection package (desalted crude) - metering pump B",
   "I_A": 1.48,
   "L_m": 95.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.23,
   "vd_start": 0.71,
   "term_dip": 0.73,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-102-PB",
   "notes": "",
   "no": 83
  },
  {
   "tag": "CBL-X-103-PA",
   "frm": "MCC-101A",
   "to": "X-103-PA",
   "kV": 0.48,
   "service": "Neutraliser / filming amine package (atm OH) - metering pump A",
   "I_A": 1.48,
   "L_m": 160.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.39,
   "vd_start": 1.19,
   "term_dip": 1.22,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-103-PA",
   "notes": "",
   "no": 84
  },
  {
   "tag": "CBL-X-103-PB",
   "frm": "MCC-101B",
   "to": "X-103-PB",
   "kV": 0.48,
   "service": "Neutraliser / filming amine package (atm OH) - metering pump B",
   "I_A": 1.48,
   "L_m": 160.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.39,
   "vd_start": 1.19,
   "term_dip": 1.22,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-103-PB",
   "notes": "",
   "no": 85
  },
  {
   "tag": "CBL-X-104-PA",
   "frm": "MCC-101A",
   "to": "X-104-PA",
   "kV": 0.48,
   "service": "Corrosion inhibitor package (VDU OH) - metering pump A",
   "I_A": 1.48,
   "L_m": 295.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.72,
   "vd_start": 2.2,
   "term_dip": 2.22,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-104-PA",
   "notes": "",
   "no": 86
  },
  {
   "tag": "CBL-X-104-PB",
   "frm": "MCC-101B",
   "to": "X-104-PB",
   "kV": 0.48,
   "service": "Corrosion inhibitor package (VDU OH) - metering pump B",
   "I_A": 1.48,
   "L_m": 295.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.72,
   "vd_start": 2.2,
   "term_dip": 2.22,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF) + DOL, NEMA size 0",
   "bus_dip": 0.02,
   "length_src": "layout",
   "load": "X-104-PB",
   "notes": "",
   "no": 87
  },
  {
   "tag": "CBL-DT-101A1",
   "frm": "MCC-101A",
   "to": "DT-101A1",
   "kV": 0.48,
   "service": "D-101A 1st stage - HV transformer 1/2 (150 kVA, 480 V / 13-23 kV)",
   "I_A": 180.42,
   "L_m": 70.0,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 120,
   "runs": 1,
   "ampacity": 251.89,
   "vd_run": 0.95,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 250 A (250 AF) - desalter transformer feeder",
   "bus_dip": null,
   "length_src": "layout",
   "load": "DT-101A1",
   "notes": "",
   "no": 88
  },
  {
   "tag": "CBL-DT-101A2",
   "frm": "MCC-101B",
   "to": "DT-101A2",
   "kV": 0.48,
   "service": "D-101A 1st stage - HV transformer 2/2 (150 kVA, 480 V / 13-23 kV)",
   "I_A": 180.42,
   "L_m": 70.0,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 120,
   "runs": 1,
   "ampacity": 251.89,
   "vd_run": 0.95,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 250 A (250 AF) - desalter transformer feeder",
   "bus_dip": null,
   "length_src": "layout",
   "load": "DT-101A2",
   "notes": "",
   "no": 89
  },
  {
   "tag": "CBL-DT-101B1",
   "frm": "MCC-101A",
   "to": "DT-101B1",
   "kV": 0.48,
   "service": "D-101B 2nd stage - HV transformer 1/2 (150 kVA, 480 V / 13-23 kV)",
   "I_A": 180.42,
   "L_m": 60.0,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 120,
   "runs": 1,
   "ampacity": 251.89,
   "vd_run": 0.81,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 250 A (250 AF) - desalter transformer feeder",
   "bus_dip": null,
   "length_src": "layout",
   "load": "DT-101B1",
   "notes": "",
   "no": 90
  },
  {
   "tag": "CBL-DT-101B2",
   "frm": "MCC-101B",
   "to": "DT-101B2",
   "kV": 0.48,
   "service": "D-101B 2nd stage - HV transformer 2/2 (150 kVA, 480 V / 13-23 kV)",
   "I_A": 180.42,
   "L_m": 60.0,
   "cable": "3C x 120 + E70 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 120,
   "runs": 1,
   "ampacity": 251.89,
   "vd_run": 0.81,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 250 A (250 AF) - desalter transformer feeder",
   "bus_dip": null,
   "length_src": "layout",
   "load": "DT-101B2",
   "notes": "",
   "no": 91
  },
  {
   "tag": "CBL-MOV-A",
   "frm": "MCC-101A",
   "to": "MOV-A",
   "kV": 0.48,
   "service": "MOV / electric valve actuators - allowance (18 x 1.5 kW), bus A",
   "I_A": 43.3,
   "L_m": 170.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 4.82,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:PLOT",
   "load": "MOV-A",
   "notes": "",
   "no": 92
  },
  {
   "tag": "CBL-MOV-B",
   "frm": "MCC-101B",
   "to": "MOV-B",
   "kV": 0.48,
   "service": "MOV / electric valve actuators - allowance (18 x 1.5 kW), bus B",
   "I_A": 43.3,
   "L_m": 170.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 4.82,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:PLOT",
   "load": "MOV-B",
   "notes": "",
   "no": 93
  },
  {
   "tag": "CBL-HTP-101",
   "frm": "MCC-101A",
   "to": "HTP-101",
   "kV": 0.48,
   "service": "Electric heat tracing panel - CDU slop & HN lines (allowance)",
   "I_A": 36.08,
   "L_m": 170.0,
   "cable": "3C x 16 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 16,
   "runs": 1,
   "ampacity": 72.8,
   "vd_run": 3.26,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 2.71,
   "device": "MCCB 50 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:CDU_P",
   "load": "HTP-101",
   "notes": "",
   "no": 94
  },
  {
   "tag": "CBL-HTP-102",
   "frm": "MCC-101B",
   "to": "HTP-102",
   "kV": 0.48,
   "service": "Electric heat tracing panel - VDU slop wax / slop oil lines (allowance)",
   "I_A": 48.11,
   "L_m": 250.0,
   "cable": "3C x 25 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 25,
   "runs": 1,
   "ampacity": 92.46,
   "vd_run": 4.04,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 4.94,
   "device": "MCCB 70 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:VDU_P",
   "load": "HTP-102",
   "notes": "",
   "no": 95
  },
  {
   "tag": "CBL-AH-101",
   "frm": "MCC-101B",
   "to": "AH-101",
   "kV": 0.48,
   "service": "Analyser house AH-101 HVAC & utilities (analysers on UPS)",
   "I_A": 21.23,
   "L_m": 190.0,
   "cable": "3C x 6 + E6 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 6,
   "runs": 1,
   "ampacity": 39.31,
   "vd_run": 4.94,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 30 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:CDU",
   "load": "AH-101",
   "notes": "",
   "no": 96
  },
  {
   "tag": "CBL-BEF-101A",
   "frm": "MCC-101A",
   "to": "BEF-101A",
   "kV": 0.48,
   "service": "SS-100 battery-room exhaust fan A",
   "I_A": 1.65,
   "L_m": 20.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.06,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "BEF-101A",
   "notes": "",
   "no": 97
  },
  {
   "tag": "CBL-BEF-101B",
   "frm": "MCC-101B",
   "to": "BEF-101B",
   "kV": 0.48,
   "service": "SS-100 battery-room exhaust fan B",
   "I_A": 1.65,
   "L_m": 20.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.06,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "BEF-101B",
   "notes": "",
   "no": 98
  },
  {
   "tag": "CBL-HVAC-101A",
   "frm": "MCC-101A",
   "to": "HVAC-101A",
   "kV": 0.48,
   "service": "SS-100 HVAC package A (2 x 100 %)",
   "I_A": 84.9,
   "L_m": 20.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 0.38,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 4.94,
   "device": "MCCB 110 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "HVAC-101A",
   "notes": "",
   "no": 99
  },
  {
   "tag": "CBL-HVAC-101B",
   "frm": "MCC-101B",
   "to": "HVAC-101B",
   "kV": 0.48,
   "service": "SS-100 HVAC package B (2 x 100 %)",
   "I_A": 84.9,
   "L_m": 20.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 0.38,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 4.94,
   "device": "MCCB 110 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "HVAC-101B",
   "notes": "",
   "no": 100
  },
  {
   "tag": "CBL-HVAC-102A",
   "frm": "MCC-101A",
   "to": "HVAC-102A",
   "kV": 0.48,
   "service": "FAR-100 HVAC package A (2 x 100 %)",
   "I_A": 35.38,
   "L_m": 50.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 1.3,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 2.71,
   "device": "MCCB 45 A (125 AF)",
   "bus_dip": null,
   "length_src": "FAR-100",
   "load": "HVAC-102A",
   "notes": "",
   "no": 101
  },
  {
   "tag": "CBL-HVAC-102B",
   "frm": "MCC-101B",
   "to": "HVAC-102B",
   "kV": 0.48,
   "service": "FAR-100 HVAC package B (2 x 100 %)",
   "I_A": 35.38,
   "L_m": 50.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 1.3,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 2.71,
   "device": "MCCB 45 A (125 AF)",
   "bus_dip": null,
   "length_src": "FAR-100",
   "load": "HVAC-102B",
   "notes": "",
   "no": 102
  },
  {
   "tag": "CBL-WR-A",
   "frm": "MCC-101A",
   "to": "WR-A",
   "kV": 0.48,
   "service": "Welding receptacles 3 x 63 A, 480 V, bus A",
   "I_A": 128.87,
   "L_m": 170.0,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.34,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 175 A (250 AF)",
   "bus_dip": null,
   "length_src": "area:PLOT",
   "load": "WR-A",
   "notes": "",
   "no": 103
  },
  {
   "tag": "CBL-WR-B",
   "frm": "MCC-101B",
   "to": "WR-B",
   "kV": 0.48,
   "service": "Welding receptacles 3 x 63 A, 480 V, bus B",
   "I_A": 128.87,
   "L_m": 170.0,
   "cable": "3C x 70 + E35 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 70,
   "runs": 1,
   "ampacity": 179.09,
   "vd_run": 2.34,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 8.56,
   "device": "MCCB 175 A (250 AF)",
   "bus_dip": null,
   "length_src": "area:PLOT",
   "load": "WR-B",
   "notes": "",
   "no": 104
  },
  {
   "tag": "CBL-CP-101",
   "frm": "MCC-101A",
   "to": "CP-101",
   "kV": 0.48,
   "service": "Cathodic protection transformer-rectifier (buried piping / tank bottoms in plot)",
   "I_A": 12.03,
   "L_m": 60.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 1.24,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 20 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:DESALT",
   "load": "CP-101",
   "notes": "",
   "no": 105
  },
  {
   "tag": "CBL-BC-101A",
   "frm": "MCC-101A",
   "to": "BC-101A",
   "kV": 0.48,
   "service": "125 V DC battery charger A (switchgear control), 2 x 100 %",
   "I_A": 9.43,
   "L_m": 20.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.34,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "BC-101A",
   "notes": "",
   "no": 106
  },
  {
   "tag": "CBL-BC-101B",
   "frm": "MCC-101B",
   "to": "BC-101B",
   "kV": 0.48,
   "service": "125 V DC battery charger B (switchgear control), 2 x 100 %",
   "I_A": 9.43,
   "L_m": 20.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 0.34,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "BC-101B",
   "notes": "",
   "no": 107
  },
  {
   "tag": "CBL-UPS-101A",
   "frm": "MCC-101A",
   "to": "UPS-101A",
   "kV": 0.48,
   "service": "UPS-101A rectifier input (2 x 100 % 100 kVA, 50 % share + battery recharge)",
   "I_A": 43.09,
   "L_m": 20.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 0.7,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "UPS-101A",
   "notes": "",
   "no": 108
  },
  {
   "tag": "CBL-UPS-101B",
   "frm": "MCC-101B",
   "to": "UPS-101B",
   "kV": 0.48,
   "service": "UPS-101B rectifier input (2 x 100 % 100 kVA, 50 % share + battery recharge)",
   "I_A": 43.09,
   "L_m": 20.0,
   "cable": "3C x 10 + E10 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 10,
   "runs": 1,
   "ampacity": 54.6,
   "vd_run": 0.7,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 2.71,
   "device": "MCCB 60 A (125 AF)",
   "bus_dip": null,
   "length_src": "inside SS-100",
   "load": "UPS-101B",
   "notes": "",
   "no": 109
  },
  {
   "tag": "CBL-HST-101",
   "frm": "MCC-101A",
   "to": "HST-101",
   "kV": 0.48,
   "service": "Monorail hoists P-101/P-102 maintenance (2 x 7.5 kW)",
   "I_A": 22.55,
   "L_m": 85.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 3.3,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 30 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:DESALT_P",
   "load": "HST-101",
   "notes": "",
   "no": 110
  },
  {
   "tag": "CBL-SB-101",
   "frm": "MCC-101B",
   "to": "SB-101",
   "kV": 0.48,
   "service": "H-101 convection sootblowers (8 x 0.75 kW, electric retract)",
   "I_A": 9.02,
   "L_m": 120.0,
   "cable": "3C x 4 + E4 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 4,
   "runs": 1,
   "ampacity": 30.58,
   "vd_run": 1.86,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 1.56,
   "device": "MCCB 15 A (125 AF)",
   "bus_dip": null,
   "length_src": "area:H101",
   "load": "SB-101",
   "notes": "",
   "no": 111
  },
  {
   "tag": "CBL-LTR-101A",
   "frm": "MCC-101A",
   "to": "LTR-101A (75 kVA 480-208Y/120 V)",
   "kV": 0.48,
   "service": "Lighting & small-power transformer -> LDB-101A",
   "I_A": 90.21,
   "L_m": 20.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 0.43,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF)",
   "length_src": "inside SS-100",
   "load": "LTR-101A",
   "notes": "",
   "no": 112
  },
  {
   "tag": "CBL-LTR-101B",
   "frm": "MCC-101B",
   "to": "LTR-101B (75 kVA 480-208Y/120 V)",
   "kV": 0.48,
   "service": "Lighting & small-power transformer -> LDB-101B",
   "I_A": 90.21,
   "L_m": 20.0,
   "cable": "3C x 35 + E16 mm2 Cu/XLPE/SWA/PVC 0.6/1 kV",
   "size": 35,
   "runs": 1,
   "ampacity": 115.02,
   "vd_run": 0.43,
   "vd_start": null,
   "term_dip": null,
   "s_sc_min": 4.94,
   "device": "MCCB 125 A (125 AF)",
   "length_src": "inside SS-100",
   "load": "LTR-101B",
   "notes": "",
   "no": 113
  }
 ],
 "issues": [
  "HOLD: utility X/R (15) and minimum fault level at 13.8 kV to be confirmed by the refinery power study; motor-start case 3 assumes 20 kA minimum.",
  "HOLD: 13.8 kV feeder route length from the refinery main substation assumed 600 m.",
  "The 480 V double-ended substation needs 3,000/3,750 kVA transformers and a 5000 A bus (52 kA calculated, 65 kA rated). This is at the practical limit for 480 V; recommended at detailed design to split LV into two double-ended substations (e.g. CDU / VDU+air coolers) of ~2000 kVA each, or to move the 160 kW pumps to 4.16 kV. Kept as one board here per the FEED key SLD.",
  "Long 480 V motor feeders: SS-100 is in the SW corner while the VDU pumps are ~170 m east, so the 15 % terminal-dip criterion governs (e.g. P-201B 150 mm2 at 260 m, P-107B 240 mm2 at 195 m, P-107A 240 mm2 at 195 m, P-201A 150 mm2 at 255 m). Moving the >= 110 kW LV pumps to 4.16 kV, or a satellite LV substation near the VDU, would reduce copper; to be reviewed with the plot plan.",
  "Allowance loads (lighting, HVAC, heat tracing, MOVs, welding, UPS, CP, analyser house) are FEED estimates and must be replaced by vendor / discipline data.",
  "Desalter transformer load factor (0.35) assumed; desalter vendor to confirm grid power.",
  "Cable lengths use equipment coordinates from data/layout.json (137 tagged items) with Manhattan routing from SS-100 plus allowances; actual tray/trench routes to be confirmed at detailed design (lengths regenerate automatically when the layout changes).",
  "Hazardous-area classification (and Ex motor/cable gland requirements) deferred to a later pass."
 ]
}