{
 "doc": "CFU-000-IC-IOL-001",
 "rev": "A",
 "generated_by": "cfu.ic.iolist",
 "basis": "I/O list CFU-000-IC-IOL-001 (xlsx) and data/io_list.json, derived from data/instruments.json.\n\nRules (FEED):\n  * every instrument with a field signal becomes one or more I/O points (AI/AO/DI/DO);\n    'Local' instruments and soft function blocks have no physical I/O;\n  * shutdown valves (DO SOV + 2 DI) expand to XV (DO), ZSO (DI), ZSC (DI);\n  * BMS = heater burner-management functions (SIF-101..106, SIF-201/202, flame scanners) - hosted in the\n    SIS logic solver hardware but configured as a separate application;\n  * motor interfaces (run / available DI, start / stop DO) are derived from equipment.json drivers;\n  * F&G field devices are a FEED allowance per fire zone (detector mapping study to follow);\n  * I&C additions from the control philosophy (analysers, FG flow, ambient T) are flagged 'I&C addition';\n  * DCS controller allocation by P&ID sheet / area; SIS split CDU / VDU;\n  * installed spare: each I/O card filled to <= ~80 % (AI 13/16, AO 6/8, DI 26/32, DO 13/16) -> >= 20 % spare.\nJunction boxes are zoned on a 40 m x 30 m grid of the plot (data/layout.json); one JB per system per zone\n(split at 24 pairs); multicores run to the marshalling cabinets in FAR-100.",
 "points": [
  {
   "tag": "FT-1001",
   "parent": "FT-1001",
   "type": "Flow transmitter",
   "service": "Crude charge flow (unit throughput)",
   "loop": "FIC-1001",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-1000",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DA-A3",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-A3",
   "mc_pair": 2,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "FV-1001",
   "parent": "FV-1001",
   "type": "Flow control valve",
   "service": "Crude charge flow (unit throughput) - Valve positioner / output",
   "loop": "FIC-1001",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DA-A3",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-A3",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "CDU-1-AO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "XV-1001",
   "parent": "XV-1001",
   "type": "On/off shutdown valve",
   "service": "C-101 high-high bottom level -> stop P-101 / close FV-1001 - SOV de-energise to trip",
   "loop": "FIC-1001",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "C-101",
   "controller": "SIS-1",
   "sif": "SIF-108",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-SD-C4",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-C4",
   "mc_pair": 2,
   "mc_length_m": 170,
   "io_card": "SIS-1-DO01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "ZSO-1001",
   "parent": "XV-1001",
   "type": "On/off shutdown valve",
   "service": "C-101 high-high bottom level -> stop P-101 / close FV-1001 - Open limit switch",
   "loop": "FIC-1001",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-101",
   "controller": "SIS-1",
   "sif": "SIF-108",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-SD-C4",
   "jb_terminals": "7/8",
   "multicore": "MC-SD-C4",
   "mc_pair": 4,
   "mc_length_m": 170,
   "io_card": "SIS-1-DI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "ZSC-1001",
   "parent": "XV-1001",
   "type": "On/off shutdown valve",
   "service": "C-101 high-high bottom level -> stop P-101 / close FV-1001 - Closed limit switch",
   "loop": "FIC-1001",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-101",
   "controller": "SIS-1",
   "sif": "SIF-108",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-SD-C4",
   "jb_terminals": "5/6",
   "multicore": "MC-SD-C4",
   "mc_pair": 3,
   "mc_length_m": 170,
   "io_card": "SIS-1-DI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "FY-1002",
   "parent": "FY-1002",
   "type": "Flow relay / stroke positioner",
   "service": "Demulsifier pump stroke positioner - Valve positioner / output",
   "loop": "FFIC-1002",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "X-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B2",
   "xy": [
    58.0,
    55.0
   ],
   "jb": "JB-DA-B2",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-B2",
   "mc_pair": 1,
   "mc_length_m": 80,
   "io_card": "CDU-1-AO03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "FT-1003",
   "parent": "FT-1003",
   "type": "Flow transmitter",
   "service": "Wash water ratio to crude (5 LV%)",
   "loop": "FFIC-1003",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-114A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-50",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "A3",
   "xy": [
    25.0,
    65.5
   ],
   "jb": "JB-DA-A3",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-A3",
   "mc_pair": 3,
   "mc_length_m": 120,
   "io_card": "CDU-1-AI02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "FV-1003",
   "parent": "FV-1003",
   "type": "Flow control valve",
   "service": "Wash water ratio to crude (5 LV%) - Valve positioner / output",
   "loop": "FFIC-1003",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-114A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A3",
   "xy": [
    25.0,
    65.5
   ],
   "jb": "JB-DA-A3",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-A3",
   "mc_pair": 5,
   "mc_length_m": 120,
   "io_card": "CDU-1-AO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "TT-1004",
   "parent": "TT-1004",
   "type": "Temperature transmitter",
   "service": "Desalter inlet temperature",
   "loop": "TIC-1004",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "37/38",
   "multicore": "MC-DA-A2",
   "mc_pair": 19,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "TV-1004",
   "parent": "TV-1004",
   "type": "Temperature control valve",
   "service": "Desalter inlet temperature - Valve positioner / output",
   "loop": "TIC-1004",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "39/40",
   "multicore": "MC-DA-A2",
   "mc_pair": 20,
   "mc_length_m": 90,
   "io_card": "CDU-1-AO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "PDT-1005",
   "parent": "PDT-1005",
   "type": "Differential pressure transmitter",
   "service": "1st-stage mix valve dP",
   "loop": "PDIC-1005",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-2.5",
   "units": "bar",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-A2",
   "mc_pair": 8,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "PDV-1005",
   "parent": "PDV-1005",
   "type": "Differential pressure control (mix) valve",
   "service": "1st-stage mix valve dP - Valve positioner / output",
   "loop": "PDIC-1005",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-A2",
   "mc_pair": 10,
   "mc_length_m": 90,
   "io_card": "CDU-1-AO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "PDT-1006",
   "parent": "PDT-1006",
   "type": "Differential pressure transmitter",
   "service": "2nd-stage mix valve dP",
   "loop": "PDIC-1006",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-2.5",
   "units": "bar",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-A2",
   "mc_pair": 9,
   "mc_length_m": 80,
   "io_card": "CDU-1-AI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "PDV-1006",
   "parent": "PDV-1006",
   "type": "Differential pressure control (mix) valve",
   "service": "2nd-stage mix valve dP - Valve positioner / output",
   "loop": "PDIC-1006",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-A2",
   "mc_pair": 11,
   "mc_length_m": 80,
   "io_card": "CDU-1-AO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "LT-1007",
   "parent": "LT-1007",
   "type": "Level transmitter",
   "service": "D-101A water/oil interface",
   "loop": "LIC-1007",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-A2",
   "mc_pair": 4,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "LT-1007B",
   "parent": "LT-1007B",
   "type": "Level transmitter",
   "service": "D-101A/B low-low interface (grid short) -> trip transformers",
   "loop": "LIC-1007",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "SIS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "SIS-1",
   "sif": "SIF-107",
   "sil": "SIL 1",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-SA-A2",
   "jb_terminals": "1/2",
   "multicore": "MC-SA-A2",
   "mc_pair": 1,
   "mc_length_m": 90,
   "io_card": "SIS-1-AI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-SIS-1-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "LV-1007",
   "parent": "LV-1007",
   "type": "Level control valve",
   "service": "D-101A water/oil interface - Valve positioner / output",
   "loop": "LIC-1007",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-A2",
   "mc_pair": 6,
   "mc_length_m": 90,
   "io_card": "CDU-1-AO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "XY-1007",
   "parent": "XY-1007",
   "type": "Trip relay output",
   "service": "D-101A transformer feeder trip",
   "loop": "LIC-1007",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "D-101A",
   "controller": "SIS-1",
   "sif": "SIF-107",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-SD-A2",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-A2",
   "mc_pair": 1,
   "mc_length_m": 90,
   "io_card": "SIS-1-DO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "LT-1008",
   "parent": "LT-1008",
   "type": "Level transmitter",
   "service": "D-101B water/oil interface",
   "loop": "LIC-1008",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-A2",
   "mc_pair": 5,
   "mc_length_m": 80,
   "io_card": "CDU-1-AI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "LT-1008B",
   "parent": "LT-1008B",
   "type": "Level transmitter",
   "service": "D-101A/B low-low interface (grid short) -> trip transformers",
   "loop": "LIC-1008",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "SIS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "SIS-1",
   "sif": "SIF-107",
   "sil": "SIL 1",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-SA-A2",
   "jb_terminals": "3/4",
   "multicore": "MC-SA-A2",
   "mc_pair": 2,
   "mc_length_m": 90,
   "io_card": "SIS-1-AI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-SIS-1-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "LV-1008",
   "parent": "LV-1008",
   "type": "Level control valve",
   "service": "D-101B water/oil interface - Valve positioner / output",
   "loop": "LIC-1008",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-A2",
   "mc_pair": 7,
   "mc_length_m": 80,
   "io_card": "CDU-1-AO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "XY-1008",
   "parent": "XY-1008",
   "type": "Trip relay output",
   "service": "D-101B transformer feeder trip",
   "loop": "LIC-1008",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "D-101B",
   "controller": "SIS-1",
   "sif": "SIF-107",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-SD-A2",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-A2",
   "mc_pair": 2,
   "mc_length_m": 80,
   "io_card": "SIS-1-DO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "PT-1009",
   "parent": "PT-1009",
   "type": "Pressure transmitter",
   "service": "Desalter pressure (above crude vapour pressure)",
   "loop": "PIC-1009",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-15",
   "units": "barg",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-A2",
   "mc_pair": 14,
   "mc_length_m": 80,
   "io_card": "CDU-1-AI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "PV-1009",
   "parent": "PV-1009",
   "type": "Pressure control valve",
   "service": "Desalter pressure (above crude vapour pressure) - Valve positioner / output",
   "loop": "PIC-1009",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-A2",
   "mc_pair": 15,
   "mc_length_m": 80,
   "io_card": "CDU-1-AO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "FT-1011",
   "parent": "FT-1011",
   "type": "Flow transmitter",
   "service": "H-101 pass 1 flow",
   "loop": "FIC-1011",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI03",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-17/18"
  },
  {
   "tag": "FT-1011A",
   "parent": "FT-1011A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1011",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "1/2",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "FT-1011B",
   "parent": "FT-1011B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1011",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "3/4",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "FT-1011C",
   "parent": "FT-1011C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1011",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "5/6",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "FV-1011",
   "parent": "FV-1011",
   "type": "Flow control valve",
   "service": "H-101 pass 1 flow - Valve positioner / output",
   "loop": "FIC-1011",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 12,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "TI-1011",
   "parent": "TI-1011",
   "type": "Temperature indicator",
   "service": "H-101 pass 1 outlet temperature",
   "loop": "FIC-1011",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-19/20"
  },
  {
   "tag": "FT-1012",
   "parent": "FT-1012",
   "type": "Flow transmitter",
   "service": "H-101 pass 2 flow",
   "loop": "FIC-1012",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI03",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-19/20"
  },
  {
   "tag": "FT-1012A",
   "parent": "FT-1012A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1012",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "7/8",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "FT-1012B",
   "parent": "FT-1012B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1012",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "9/10",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 5,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "FT-1012C",
   "parent": "FT-1012C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1012",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "11/12",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 6,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "FV-1012",
   "parent": "FV-1012",
   "type": "Flow control valve",
   "service": "H-101 pass 2 flow - Valve positioner / output",
   "loop": "FIC-1012",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 13,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "TI-1012",
   "parent": "TI-1012",
   "type": "Temperature indicator",
   "service": "H-101 pass 2 outlet temperature",
   "loop": "FIC-1012",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 5,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-21/22"
  },
  {
   "tag": "FT-1013",
   "parent": "FT-1013",
   "type": "Flow transmitter",
   "service": "H-101 pass 3 flow",
   "loop": "FIC-1013",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI03",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-21/22"
  },
  {
   "tag": "FT-1013A",
   "parent": "FT-1013A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1013",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "13/14",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 7,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "FT-1013B",
   "parent": "FT-1013B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1013",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "15/16",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 8,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "FT-1013C",
   "parent": "FT-1013C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1013",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "17/18",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 9,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "FV-1013",
   "parent": "FV-1013",
   "type": "Flow control valve",
   "service": "H-101 pass 3 flow - Valve positioner / output",
   "loop": "FIC-1013",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 14,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "TI-1013",
   "parent": "TI-1013",
   "type": "Temperature indicator",
   "service": "H-101 pass 3 outlet temperature",
   "loop": "FIC-1013",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 6,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-23/24"
  },
  {
   "tag": "FT-1014",
   "parent": "FT-1014",
   "type": "Flow transmitter",
   "service": "H-101 pass 4 flow",
   "loop": "FIC-1014",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 5,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI03",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-23/24"
  },
  {
   "tag": "FT-1014A",
   "parent": "FT-1014A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1014",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "19/20",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 10,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "FT-1014B",
   "parent": "FT-1014B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1014",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "21/22",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 11,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "FT-1014C",
   "parent": "FT-1014C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1014",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "23/24",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 12,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "FV-1014",
   "parent": "FV-1014",
   "type": "Flow control valve",
   "service": "H-101 pass 4 flow - Valve positioner / output",
   "loop": "FIC-1014",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 15,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "TI-1014",
   "parent": "TI-1014",
   "type": "Temperature indicator",
   "service": "H-101 pass 4 outlet temperature",
   "loop": "FIC-1014",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 7,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-25/26"
  },
  {
   "tag": "FT-1015",
   "parent": "FT-1015",
   "type": "Flow transmitter",
   "service": "H-101 pass 5 flow",
   "loop": "FIC-1015",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 6,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI03",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-25/26"
  },
  {
   "tag": "FT-1015A",
   "parent": "FT-1015A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1015",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "25/26",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 13,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "FT-1015B",
   "parent": "FT-1015B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1015",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "27/28",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 14,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "FT-1015C",
   "parent": "FT-1015C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1015",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "29/30",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 15,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "FV-1015",
   "parent": "FV-1015",
   "type": "Flow control valve",
   "service": "H-101 pass 5 flow - Valve positioner / output",
   "loop": "FIC-1015",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 16,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "TI-1015",
   "parent": "TI-1015",
   "type": "Temperature indicator",
   "service": "H-101 pass 5 outlet temperature",
   "loop": "FIC-1015",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 8,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-1/2"
  },
  {
   "tag": "FT-1016",
   "parent": "FT-1016",
   "type": "Flow transmitter",
   "service": "H-101 pass 6 flow",
   "loop": "FIC-1016",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 7,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "FT-1016A",
   "parent": "FT-1016A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1016",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "31/32",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 16,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "FT-1016B",
   "parent": "FT-1016B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1016",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "33/34",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 17,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "FT-1016C",
   "parent": "FT-1016C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1016",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "35/36",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 18,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "FV-1016",
   "parent": "FV-1016",
   "type": "Flow control valve",
   "service": "H-101 pass 6 flow - Valve positioner / output",
   "loop": "FIC-1016",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 17,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "TI-1016",
   "parent": "TI-1016",
   "type": "Temperature indicator",
   "service": "H-101 pass 6 outlet temperature",
   "loop": "FIC-1016",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 9,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-3/4"
  },
  {
   "tag": "FT-1017",
   "parent": "FT-1017",
   "type": "Flow transmitter",
   "service": "H-101 pass 7 flow",
   "loop": "FIC-1017",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 8,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "FT-1017A",
   "parent": "FT-1017A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1017",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "37/38",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 19,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "FT-1017B",
   "parent": "FT-1017B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1017",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "39/40",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 20,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "FT-1017C",
   "parent": "FT-1017C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1017",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "41/42",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 21,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "FV-1017",
   "parent": "FV-1017",
   "type": "Flow control valve",
   "service": "H-101 pass 7 flow - Valve positioner / output",
   "loop": "FIC-1017",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 18,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "TI-1017",
   "parent": "TI-1017",
   "type": "Temperature indicator",
   "service": "H-101 pass 7 outlet temperature",
   "loop": "FIC-1017",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 10,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-5/6"
  },
  {
   "tag": "FT-1018",
   "parent": "FT-1018",
   "type": "Flow transmitter",
   "service": "H-101 pass 8 flow",
   "loop": "FIC-1018",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 9,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "FT-1018A",
   "parent": "FT-1018A",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1018",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "43/44",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 22,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "FT-1018B",
   "parent": "FT-1018B",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1018",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "45/46",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 23,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "FT-1018C",
   "parent": "FT-1018C",
   "type": "Flow transmitter",
   "service": "H-101 low-low pass flow (any pass) -> trip fuel",
   "loop": "FIC-1018",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "0-100000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-1",
   "jb_terminals": "47/48",
   "multicore": "MC-BA-C2-1",
   "mc_pair": 24,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "FV-1018",
   "parent": "FV-1018",
   "type": "Flow control valve",
   "service": "H-101 pass 8 flow - Valve positioner / output",
   "loop": "FIC-1018",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 19,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO04",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-9/10"
  },
  {
   "tag": "TI-1018",
   "parent": "TI-1018",
   "type": "Temperature indicator",
   "service": "H-101 pass 8 outlet temperature",
   "loop": "FIC-1018",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 11,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-7/8"
  },
  {
   "tag": "TT-1020",
   "parent": "TT-1020",
   "type": "Temperature transmitter",
   "service": "H-101 coil outlet temperature (COT)",
   "loop": "TIC-1020",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 15,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-15/16"
  },
  {
   "tag": "TT-1020A",
   "parent": "TT-1020A",
   "type": "Temperature transmitter",
   "service": "H-101 high-high COT -> trip fuel",
   "loop": "TIC-1020",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-106",
   "sil": "SIL 1",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "13/14",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 7,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "TT-1020B",
   "parent": "TT-1020B",
   "type": "Temperature transmitter",
   "service": "H-101 high-high COT -> trip fuel",
   "loop": "TIC-1020",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-106",
   "sil": "SIL 1",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "15/16",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 8,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "TT-1020C",
   "parent": "TT-1020C",
   "type": "Temperature transmitter",
   "service": "H-101 high-high COT -> trip fuel",
   "loop": "TIC-1020",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-106",
   "sil": "SIL 1",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "17/18",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 9,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "PT-1021",
   "parent": "PT-1021",
   "type": "Pressure transmitter",
   "service": "H-101 fuel gas burner pressure",
   "loop": "PIC-1021",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-4",
   "units": "barg",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 23,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-15/16"
  },
  {
   "tag": "PV-1021",
   "parent": "PV-1021",
   "type": "Pressure control valve",
   "service": "H-101 fuel gas burner pressure - Valve positioner / output",
   "loop": "PIC-1021",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO05",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-1/2"
  },
  {
   "tag": "XV-1021",
   "parent": "XV-1021",
   "type": "On/off shutdown valve",
   "service": "H-101 main fuel gas SSOV - SOV de-energise to trip",
   "loop": "PIC-1021",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "33/34",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 17,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "ZSO-1021",
   "parent": "XV-1021",
   "type": "On/off shutdown valve",
   "service": "H-101 main fuel gas SSOV - Open limit switch",
   "loop": "PIC-1021",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-2",
   "jb_terminals": "1/2",
   "multicore": "MC-BD-C2-2",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 21,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-41/42"
  },
  {
   "tag": "ZSC-1021",
   "parent": "XV-1021",
   "type": "On/off shutdown valve",
   "service": "H-101 main fuel gas SSOV - Closed limit switch",
   "loop": "PIC-1021",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "41/42",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 21,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 17,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-33/34"
  },
  {
   "tag": "AT-1022",
   "parent": "AT-1022",
   "type": "Analyser transmitter",
   "service": "H-101 arch O2 / CO analyser",
   "loop": "AIC-1022",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-10",
   "units": "vol% O2",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI03",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-15/16"
  },
  {
   "tag": "XV-1022",
   "parent": "XV-1022",
   "type": "On/off shutdown valve",
   "service": "H-101 main fuel gas SSOV - SOV de-energise to trip",
   "loop": "AIC-1022",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "35/36",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 18,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "ZSO-1022",
   "parent": "XV-1022",
   "type": "On/off shutdown valve",
   "service": "H-101 main fuel gas SSOV - Open limit switch",
   "loop": "AIC-1022",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-2",
   "jb_terminals": "3/4",
   "multicore": "MC-BD-C2-2",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 22,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-43/44"
  },
  {
   "tag": "ZSC-1022",
   "parent": "XV-1022",
   "type": "On/off shutdown valve",
   "service": "H-101 main fuel gas SSOV - Closed limit switch",
   "loop": "AIC-1022",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "43/44",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 22,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 18,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-35/36"
  },
  {
   "tag": "PT-1023",
   "parent": "PT-1023",
   "type": "Pressure transmitter",
   "service": "H-101 arch draft",
   "loop": "PIC-1023",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "-25-25",
   "units": "mmH2O",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 24,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-17/18"
  },
  {
   "tag": "PV-1023",
   "parent": "PV-1023",
   "type": "Pressure control valve",
   "service": "H-101 stack damper actuator - Valve positioner / output",
   "loop": "PIC-1023",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO05",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-3/4"
  },
  {
   "tag": "PY-1023",
   "parent": "PY-1023",
   "type": "Pressure relay / VSD signal",
   "service": "ID fan VSD speed signal / stack damper - Valve positioner / output",
   "loop": "PIC-1023",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO05",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-5/6"
  },
  {
   "tag": "TT-1024",
   "parent": "TT-1024",
   "type": "Temperature transmitter",
   "service": "Stripping-steam superheat outlet",
   "loop": "TIC-1024",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 16,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-17/18"
  },
  {
   "tag": "TV-1024",
   "parent": "TV-1024",
   "type": "Temperature control valve",
   "service": "Stripping-steam superheat outlet - Valve positioner / output",
   "loop": "TIC-1024",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 17,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO05",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-7/8"
  },
  {
   "tag": "FT-1025",
   "parent": "FT-1025",
   "type": "Flow transmitter",
   "service": "H-101 combustion air flow",
   "loop": "FIC-1025",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 11,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-9/10"
  },
  {
   "tag": "FV-1025",
   "parent": "FV-1025",
   "type": "Flow control valve",
   "service": "H-101 FD fan inlet vanes (FIC-1025) - Valve positioner / output",
   "loop": "FIC-1025",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 20,
   "mc_length_m": 100,
   "io_card": "CDU-1-AO04",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-11/12"
  },
  {
   "tag": "XV-1026",
   "parent": "XV-1026",
   "type": "On/off shutdown valve",
   "service": "H-101 pilot gas SSOV - SOV de-energise to trip",
   "loop": "XV-1026",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "37/38",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 19,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "ZSO-1026",
   "parent": "XV-1026",
   "type": "On/off shutdown valve",
   "service": "H-101 pilot gas SSOV - Open limit switch",
   "loop": "XV-1026",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-2",
   "jb_terminals": "5/6",
   "multicore": "MC-BD-C2-2",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 23,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-45/46"
  },
  {
   "tag": "ZSC-1026",
   "parent": "XV-1026",
   "type": "On/off shutdown valve",
   "service": "H-101 pilot gas SSOV - Closed limit switch",
   "loop": "XV-1026",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "45/46",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 23,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 19,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-37/38"
  },
  {
   "tag": "PT-1027A",
   "parent": "PT-1027A",
   "type": "Pressure transmitter",
   "service": "H-101 low-low fuel gas pressure -> trip fuel",
   "loop": "PT-1027A",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-102",
   "sil": "SIL 1",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "1/2",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "PT-1027B",
   "parent": "PT-1027B",
   "type": "Pressure transmitter",
   "service": "H-101 low-low fuel gas pressure -> trip fuel",
   "loop": "PT-1027B",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-102",
   "sil": "SIL 1",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "3/4",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "PT-1027C",
   "parent": "PT-1027C",
   "type": "Pressure transmitter",
   "service": "H-101 low-low fuel gas pressure -> trip fuel",
   "loop": "PT-1027C",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-102",
   "sil": "SIL 1",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "5/6",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "BS-1028-01",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 1 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "1/2",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "BS-1028-02",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 2 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "3/4",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "BS-1028-03",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 3 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "5/6",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "BS-1028-04",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 4 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "7/8",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "BS-1028-05",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 5 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "9/10",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 5,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "BS-1028-06",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 6 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "11/12",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 6,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "BS-1028-07",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 7 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "13/14",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 7,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "BS-1028-08",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 8 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "15/16",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 8,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "BS-1028-09",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 9 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "17/18",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 9,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "BS-1028-10",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 10 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "19/20",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 10,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "BS-1028-11",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 11 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "21/22",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 11,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "BS-1028-12",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 12 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "23/24",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 12,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "BS-1028-13",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 13 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "25/26",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 13,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "BS-1028-14",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 14 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "27/28",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 14,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 14,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-27/28"
  },
  {
   "tag": "BS-1028-15",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 15 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "29/30",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 15,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 15,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-29/30"
  },
  {
   "tag": "BS-1028-16",
   "parent": "BS-1028",
   "type": "Flame scanner",
   "service": "H-101 flame scanners (1 per burner, 16 off) - Flame scanner burner 16 (flame on)",
   "loop": "BS-1028",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "31/32",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 16,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 16,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-31/32"
  },
  {
   "tag": "PT-1029A",
   "parent": "PT-1029A",
   "type": "Pressure transmitter",
   "service": "H-101 high-high arch pressure / loss of ID fan -> trip",
   "loop": "PT-1029A",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-105",
   "sil": "SIL 1",
   "range": "-25-25",
   "units": "mmH2O",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "7/8",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "PT-1029B",
   "parent": "PT-1029B",
   "type": "Pressure transmitter",
   "service": "H-101 high-high arch pressure / loss of ID fan -> trip",
   "loop": "PT-1029B",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-105",
   "sil": "SIL 1",
   "range": "-25-25",
   "units": "mmH2O",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "9/10",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 5,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "PT-1029C",
   "parent": "PT-1029C",
   "type": "Pressure transmitter",
   "service": "H-101 high-high arch pressure / loss of ID fan -> trip",
   "loop": "PT-1029C",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-105",
   "sil": "SIL 1",
   "range": "-25-25",
   "units": "mmH2O",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BA-C2-2",
   "jb_terminals": "11/12",
   "multicore": "MC-BA-C2-2",
   "mc_pair": 6,
   "mc_length_m": 100,
   "io_card": "BMS-H101-AI03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-BMS-H101-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "TT-1030",
   "parent": "TT-1030",
   "type": "Temperature transmitter",
   "service": "C-101 top temperature (naphtha end point)",
   "loop": "TIC-1030",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 16,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI06",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB06-1/2"
  },
  {
   "tag": "FT-1031",
   "parent": "FT-1031",
   "type": "Flow transmitter",
   "service": "C-101 reflux",
   "loop": "FIC-1031",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 5,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI03",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-25/26"
  },
  {
   "tag": "FV-1031",
   "parent": "FV-1031",
   "type": "Flow control valve",
   "service": "C-101 reflux - Valve positioner / output",
   "loop": "FIC-1031",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 14,
   "mc_length_m": 170,
   "io_card": "CDU-2-AO04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "PT-1032",
   "parent": "PT-1032",
   "type": "Pressure transmitter",
   "service": "OH drum pressure (split range)",
   "loop": "PIC-1032",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-3",
   "units": "barg",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 7,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "PV-1032A",
   "parent": "PV-1032A",
   "type": "Pressure control valve",
   "service": "OH drum pressure (split range) - Valve positioner / output",
   "loop": "PIC-1032",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 11,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "LT-1033",
   "parent": "LT-1033",
   "type": "Level transmitter",
   "service": "D-102 hydrocarbon level",
   "loop": "LIC-1033",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 16,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "FT-1034",
   "parent": "FT-1034",
   "type": "Flow transmitter",
   "service": "Unstabilised naphtha to C-105",
   "loop": "FIC-1034",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 6,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "FV-1034",
   "parent": "FV-1034",
   "type": "Flow control valve",
   "service": "Unstabilised naphtha to C-105 - Valve positioner / output",
   "loop": "FIC-1034",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 11,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "LT-1035",
   "parent": "LT-1035",
   "type": "Level transmitter",
   "service": "D-102 boot interface",
   "loop": "LIC-1035",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 17,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "LV-1035",
   "parent": "LV-1035",
   "type": "Level control valve",
   "service": "D-102 boot interface - Valve positioner / output",
   "loop": "LIC-1035",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "AT-1037",
   "parent": "AT-1037",
   "type": "Analyser transmitter",
   "service": "OH sour water pH analyser",
   "loop": "AIC-1037",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-14",
   "units": "pH",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "FT-1040",
   "parent": "FT-1040",
   "type": "Flow transmitter",
   "service": "TPA circulation",
   "loop": "FIC-1040",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-106A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "D3",
   "xy": [
    124.5,
    83.5
   ],
   "jb": "JB-DA-D3",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-D3",
   "mc_pair": 1,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI06",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB06-5/6"
  },
  {
   "tag": "FV-1040",
   "parent": "FV-1040",
   "type": "Flow control valve",
   "service": "TPA circulation - Valve positioner / output",
   "loop": "FIC-1040",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-106A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D3",
   "xy": [
    124.5,
    83.5
   ],
   "jb": "JB-DA-D3",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-D3",
   "mc_pair": 3,
   "mc_length_m": 190,
   "io_card": "CDU-2-AO05",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-5/6"
  },
  {
   "tag": "TT-1041",
   "parent": "TT-1041",
   "type": "Temperature transmitter",
   "service": "TPA return temperature (duty)",
   "loop": "TIC-1041",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-150",
   "units": "C",
   "source": "instrument index",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DA-A3",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-A3",
   "mc_pair": 6,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "TV-1041",
   "parent": "TV-1041",
   "type": "Temperature control valve",
   "service": "TPA return temperature (duty) - Valve positioner / output",
   "loop": "TIC-1041",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DA-A3",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-A3",
   "mc_pair": 7,
   "mc_length_m": 160,
   "io_card": "CDU-1-AO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "FT-1042",
   "parent": "FT-1042",
   "type": "Flow transmitter",
   "service": "MPA circulation",
   "loop": "FIC-1042",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-107A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "D3",
   "xy": [
    131.0,
    83.5
   ],
   "jb": "JB-DA-D3",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-D3",
   "mc_pair": 2,
   "mc_length_m": 200,
   "io_card": "CDU-2-AI06",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB06-7/8"
  },
  {
   "tag": "FV-1042",
   "parent": "FV-1042",
   "type": "Flow control valve",
   "service": "MPA circulation - Valve positioner / output",
   "loop": "FIC-1042",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-107A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D3",
   "xy": [
    131.0,
    83.5
   ],
   "jb": "JB-DA-D3",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-D3",
   "mc_pair": 4,
   "mc_length_m": 200,
   "io_card": "CDU-2-AO05",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-7/8"
  },
  {
   "tag": "TT-1043",
   "parent": "TT-1043",
   "type": "Temperature transmitter",
   "service": "MPA return temperature",
   "loop": "TIC-1043",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-108A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    23.0,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-A4",
   "mc_pair": 11,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "TV-1043",
   "parent": "TV-1043",
   "type": "Temperature control valve",
   "service": "MPA return temperature - Valve positioner / output",
   "loop": "TIC-1043",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-108A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    23.0,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-A4",
   "mc_pair": 13,
   "mc_length_m": 160,
   "io_card": "CDU-1-AO02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "FT-1044",
   "parent": "FT-1044",
   "type": "Flow transmitter",
   "service": "BPA circulation",
   "loop": "FIC-1044",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-108A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    98.5,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-C3",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "CDU-2-AI03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "FV-1044",
   "parent": "FV-1044",
   "type": "Flow control valve",
   "service": "BPA circulation - Valve positioner / output",
   "loop": "FIC-1044",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-108A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    98.5,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-C3",
   "mc_pair": 5,
   "mc_length_m": 160,
   "io_card": "CDU-2-AO03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "TT-1045",
   "parent": "TT-1045",
   "type": "Temperature transmitter",
   "service": "BPA return temperature",
   "loop": "TIC-1045",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-108A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-300",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    23.0,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-A4",
   "mc_pair": 12,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "TV-1045",
   "parent": "TV-1045",
   "type": "Temperature control valve",
   "service": "BPA return temperature - Valve positioner / output",
   "loop": "TIC-1045",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-108A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    23.0,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-A4",
   "mc_pair": 14,
   "mc_length_m": 160,
   "io_card": "CDU-1-AO02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "FT-1050",
   "parent": "FT-1050",
   "type": "Flow transmitter",
   "service": "Kerosene draw to C-102",
   "loop": "FIC-1050",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    106.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 6,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "FV-1050",
   "parent": "FV-1050",
   "type": "Flow control valve",
   "service": "Kerosene draw to C-102 - Valve positioner / output",
   "loop": "FIC-1050",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    106.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 15,
   "mc_length_m": 190,
   "io_card": "CDU-2-AO04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "LT-1051",
   "parent": "LT-1051",
   "type": "Level transmitter",
   "service": "C-102 bottom level",
   "loop": "LIC-1051",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    106.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 22,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI04",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-17/18"
  },
  {
   "tag": "FT-1052",
   "parent": "FT-1052",
   "type": "Flow transmitter",
   "service": "Kerosene product",
   "loop": "FIC-1052",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-109A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    105.0,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-C3",
   "mc_pair": 2,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "FV-1052",
   "parent": "FV-1052",
   "type": "Flow control valve",
   "service": "Kerosene product - Valve positioner / output",
   "loop": "FIC-1052",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-109A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    105.0,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-C3",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "CDU-2-AO03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "FT-1054",
   "parent": "FT-1054",
   "type": "Flow transmitter",
   "service": "C-102 stripping steam",
   "loop": "FIC-1054",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-2000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    106.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 7,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "FV-1054",
   "parent": "FV-1054",
   "type": "Flow control valve",
   "service": "C-102 stripping steam - Valve positioner / output",
   "loop": "FIC-1054",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    106.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 16,
   "mc_length_m": 190,
   "io_card": "CDU-2-AO04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "FT-1060",
   "parent": "FT-1060",
   "type": "Flow transmitter",
   "service": "Diesel draw to C-103",
   "loop": "FIC-1060",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 8,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "FV-1060",
   "parent": "FV-1060",
   "type": "Flow control valve",
   "service": "Diesel draw to C-103 - Valve positioner / output",
   "loop": "FIC-1060",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 17,
   "mc_length_m": 190,
   "io_card": "CDU-2-AO04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "LT-1061",
   "parent": "LT-1061",
   "type": "Level transmitter",
   "service": "C-103 bottom level",
   "loop": "LIC-1061",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 23,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI04",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-19/20"
  },
  {
   "tag": "FT-1062",
   "parent": "FT-1062",
   "type": "Flow transmitter",
   "service": "Diesel product",
   "loop": "FIC-1062",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-110A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-150",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    111.5,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-C3",
   "mc_pair": 3,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "FV-1062",
   "parent": "FV-1062",
   "type": "Flow control valve",
   "service": "Diesel product - Valve positioner / output",
   "loop": "FIC-1062",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-110A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    111.5,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-C3",
   "mc_pair": 7,
   "mc_length_m": 170,
   "io_card": "CDU-2-AO03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "FT-1064",
   "parent": "FT-1064",
   "type": "Flow transmitter",
   "service": "C-103 stripping steam",
   "loop": "FIC-1064",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-2500",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 9,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "FV-1064",
   "parent": "FV-1064",
   "type": "Flow control valve",
   "service": "C-103 stripping steam - Valve positioner / output",
   "loop": "FIC-1064",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 18,
   "mc_length_m": 190,
   "io_card": "CDU-2-AO04",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-9/10"
  },
  {
   "tag": "FT-1070",
   "parent": "FT-1070",
   "type": "Flow transmitter",
   "service": "AGO draw to C-104",
   "loop": "FIC-1070",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    118.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 10,
   "mc_length_m": 200,
   "io_card": "CDU-2-AI04",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-9/10"
  },
  {
   "tag": "FV-1070",
   "parent": "FV-1070",
   "type": "Flow control valve",
   "service": "AGO draw to C-104 - Valve positioner / output",
   "loop": "FIC-1070",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    118.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 19,
   "mc_length_m": 200,
   "io_card": "CDU-2-AO04",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-11/12"
  },
  {
   "tag": "LT-1071",
   "parent": "LT-1071",
   "type": "Level transmitter",
   "service": "C-104 bottom level",
   "loop": "LIC-1071",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    118.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 24,
   "mc_length_m": 200,
   "io_card": "CDU-2-AI04",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-21/22"
  },
  {
   "tag": "FT-1072",
   "parent": "FT-1072",
   "type": "Flow transmitter",
   "service": "AGO product",
   "loop": "FIC-1072",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-111A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-80",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    118.0,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-C3",
   "mc_pair": 4,
   "mc_length_m": 180,
   "io_card": "CDU-2-AI03",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-15/16"
  },
  {
   "tag": "FV-1072",
   "parent": "FV-1072",
   "type": "Flow control valve",
   "service": "AGO product - Valve positioner / output",
   "loop": "FIC-1072",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-111A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    118.0,
    83.5
   ],
   "jb": "JB-DA-C3",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-C3",
   "mc_pair": 8,
   "mc_length_m": 180,
   "io_card": "CDU-2-AO03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "FT-1074",
   "parent": "FT-1074",
   "type": "Flow transmitter",
   "service": "C-104 stripping steam",
   "loop": "FIC-1074",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-1200",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    118.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 11,
   "mc_length_m": 200,
   "io_card": "CDU-2-AI04",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-11/12"
  },
  {
   "tag": "FV-1074",
   "parent": "FV-1074",
   "type": "Flow control valve",
   "service": "C-104 stripping steam - Valve positioner / output",
   "loop": "FIC-1074",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    118.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 20,
   "mc_length_m": 200,
   "io_card": "CDU-2-AO05",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-1/2"
  },
  {
   "tag": "FI-1080",
   "parent": "FI-1080",
   "type": "Flow indicator",
   "service": "Overflash (wash-zone liquid) flow",
   "loop": "FI-1080",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 4,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI03",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-23/24"
  },
  {
   "tag": "FT-1080",
   "parent": "FT-1080",
   "type": "Flow transmitter",
   "service": "Overflash (wash-zone liquid) flow",
   "loop": "FI-1080",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-40",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 12,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI04",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-13/14"
  },
  {
   "tag": "FT-1081",
   "parent": "FT-1081",
   "type": "Flow transmitter",
   "service": "C-101 bottom stripping steam",
   "loop": "FIC-1081",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-10000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 13,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI04",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-15/16"
  },
  {
   "tag": "FV-1081",
   "parent": "FV-1081",
   "type": "Flow control valve",
   "service": "C-101 bottom stripping steam - Valve positioner / output",
   "loop": "FIC-1081",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 21,
   "mc_length_m": 170,
   "io_card": "CDU-2-AO05",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-3/4"
  },
  {
   "tag": "LT-1082",
   "parent": "LT-1082",
   "type": "Level transmitter",
   "service": "C-101 bottom level",
   "loop": "LIC-1082",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 1,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI04",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-23/24"
  },
  {
   "tag": "LT-1082B",
   "parent": "LT-1082B",
   "type": "Level transmitter",
   "service": "C-101 high-high bottom level -> stop P-101 / close FV-1001",
   "loop": "LIC-1082",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "SIS-1",
   "sif": "SIF-108",
   "sil": "SIL 1",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-SA-C4",
   "jb_terminals": "1/2",
   "multicore": "MC-SA-C4",
   "mc_pair": 1,
   "mc_length_m": 170,
   "io_card": "SIS-1-AI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-SIS-1-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "FT-1083",
   "parent": "FT-1083",
   "type": "Flow transmitter",
   "service": "Atm. residue to H-201",
   "loop": "FIC-1083",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 3,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI06",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB06-9/10"
  },
  {
   "tag": "FV-1083",
   "parent": "FV-1083",
   "type": "Flow control valve",
   "service": "Atm. residue to H-201 - Valve positioner / output",
   "loop": "FIC-1083",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 10,
   "mc_length_m": 190,
   "io_card": "CDU-2-AO05",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-9/10"
  },
  {
   "tag": "XV-1083",
   "parent": "XV-1083",
   "type": "On/off shutdown valve",
   "service": "C-201 high-high bottom level -> trip FV-1083 / P-112 - SOV de-energise to trip",
   "loop": "FIC-1083",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "C-201",
   "controller": "SIS-1",
   "sif": "SIF-203",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-SD-E4",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-E4",
   "mc_pair": 2,
   "mc_length_m": 270,
   "io_card": "SIS-1-DO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "ZSO-1083",
   "parent": "XV-1083",
   "type": "On/off shutdown valve",
   "service": "C-201 high-high bottom level -> trip FV-1083 / P-112 - Open limit switch",
   "loop": "FIC-1083",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-201",
   "controller": "SIS-1",
   "sif": "SIF-203",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-SD-E4",
   "jb_terminals": "7/8",
   "multicore": "MC-SD-E4",
   "mc_pair": 4,
   "mc_length_m": 270,
   "io_card": "SIS-1-DI01",
   "io_channel": 15,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-29/30"
  },
  {
   "tag": "ZSC-1083",
   "parent": "XV-1083",
   "type": "On/off shutdown valve",
   "service": "C-201 high-high bottom level -> trip FV-1083 / P-112 - Closed limit switch",
   "loop": "FIC-1083",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-201",
   "controller": "SIS-1",
   "sif": "SIF-203",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-SD-E4",
   "jb_terminals": "5/6",
   "multicore": "MC-SD-E4",
   "mc_pair": 3,
   "mc_length_m": 270,
   "io_card": "SIS-1-DI01",
   "io_channel": 14,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-27/28"
  },
  {
   "tag": "PT-1091",
   "parent": "PT-1091",
   "type": "Pressure transmitter",
   "service": "C-105 pressure (hot-vapour bypass)",
   "loop": "PIC-1091",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-20",
   "units": "barg",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 8,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "PT-1091B",
   "parent": "PT-1091B",
   "type": "Pressure transmitter",
   "service": "C-105 high-high pressure -> cut reboiler steam",
   "loop": "PIC-1091",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "SIS-1",
   "sif": "SIF-110",
   "sil": "SIL 1",
   "range": "0-20",
   "units": "barg",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-SA-B4",
   "jb_terminals": "3/4",
   "multicore": "MC-SA-B4",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "SIS-1-AI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-SIS-1-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "PV-1091",
   "parent": "PV-1091",
   "type": "Pressure control valve",
   "service": "C-105 pressure (hot-vapour bypass) - Valve positioner / output",
   "loop": "PIC-1091",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 12,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "LT-1092",
   "parent": "LT-1092",
   "type": "Level transmitter",
   "service": "D-105 level",
   "loop": "LIC-1092",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    65.5,
    90.5
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 18,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "LT-1092B",
   "parent": "LT-1092B",
   "type": "Level transmitter",
   "service": "D-105 low-low level -> close LPG product XV (gas blow-by to LPG treating)",
   "loop": "LIC-1092",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-105",
   "controller": "SIS-1",
   "sif": "SIF-109",
   "sil": "SIL 1",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    65.5,
    90.5
   ],
   "jb": "JB-SA-B4",
   "jb_terminals": "1/2",
   "multicore": "MC-SA-B4",
   "mc_pair": 1,
   "mc_length_m": 130,
   "io_card": "SIS-1-AI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-SIS-1-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "FT-1093",
   "parent": "FT-1093",
   "type": "Flow transmitter",
   "service": "LPG product",
   "loop": "FIC-1093",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-115A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-20",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-DA-B3",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-B3",
   "mc_pair": 1,
   "mc_length_m": 120,
   "io_card": "CDU-2-AI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "FV-1093",
   "parent": "FV-1093",
   "type": "Flow control valve",
   "service": "LPG product - Valve positioner / output",
   "loop": "FIC-1093",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-115A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-DA-B3",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-B3",
   "mc_pair": 4,
   "mc_length_m": 120,
   "io_card": "CDU-2-AO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "XV-1093",
   "parent": "XV-1093",
   "type": "On/off shutdown valve",
   "service": "D-105 low-low level -> close LPG product XV (gas blow-by to LPG treating) - SOV de-energise to trip",
   "loop": "FIC-1093",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "D-105",
   "controller": "SIS-1",
   "sif": "SIF-109",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    65.5,
    90.5
   ],
   "jb": "JB-SD-B4",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-B4",
   "mc_pair": 1,
   "mc_length_m": 130,
   "io_card": "SIS-1-DO01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "ZSO-1093",
   "parent": "XV-1093",
   "type": "On/off shutdown valve",
   "service": "D-105 low-low level -> close LPG product XV (gas blow-by to LPG treating) - Open limit switch",
   "loop": "FIC-1093",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "D-105",
   "controller": "SIS-1",
   "sif": "SIF-109",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    65.5,
    90.5
   ],
   "jb": "JB-SD-B4",
   "jb_terminals": "9/10",
   "multicore": "MC-SD-B4",
   "mc_pair": 5,
   "mc_length_m": 130,
   "io_card": "SIS-1-DI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "ZSC-1093",
   "parent": "XV-1093",
   "type": "On/off shutdown valve",
   "service": "D-105 low-low level -> close LPG product XV (gas blow-by to LPG treating) - Closed limit switch",
   "loop": "FIC-1093",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "D-105",
   "controller": "SIS-1",
   "sif": "SIF-109",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    65.5,
    90.5
   ],
   "jb": "JB-SD-B4",
   "jb_terminals": "5/6",
   "multicore": "MC-SD-B4",
   "mc_pair": 3,
   "mc_length_m": 130,
   "io_card": "SIS-1-DI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "FT-1094",
   "parent": "FT-1094",
   "type": "Flow transmitter",
   "service": "C-105 reflux",
   "loop": "FIC-1094",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-40",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 7,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "FV-1094",
   "parent": "FV-1094",
   "type": "Flow control valve",
   "service": "C-105 reflux - Valve positioner / output",
   "loop": "FIC-1094",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 12,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "TT-1095",
   "parent": "TT-1095",
   "type": "Temperature transmitter",
   "service": "C-105 sensitive tray temperature (RVP)",
   "loop": "TIC-1095",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-300",
   "units": "C",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "37/38",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 19,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "FT-1096",
   "parent": "FT-1096",
   "type": "Flow transmitter",
   "service": "HP steam to E-116",
   "loop": "FIC-1096",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-116",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-30000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    105.5
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 8,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "FV-1096",
   "parent": "FV-1096",
   "type": "Flow control valve",
   "service": "HP steam to E-116 - Valve positioner / output",
   "loop": "FIC-1096",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-116",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    105.5
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 13,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "XV-1096",
   "parent": "XV-1096",
   "type": "On/off shutdown valve",
   "service": "C-105 high-high pressure -> cut reboiler steam - SOV de-energise to trip",
   "loop": "FIC-1096",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "C-105",
   "controller": "SIS-1",
   "sif": "SIF-110",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-SD-B4",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-B4",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "SIS-1-DO01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "ZSO-1096",
   "parent": "XV-1096",
   "type": "On/off shutdown valve",
   "service": "C-105 high-high pressure -> cut reboiler steam - Open limit switch",
   "loop": "FIC-1096",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-105",
   "controller": "SIS-1",
   "sif": "SIF-110",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-SD-B4",
   "jb_terminals": "11/12",
   "multicore": "MC-SD-B4",
   "mc_pair": 6,
   "mc_length_m": 140,
   "io_card": "SIS-1-DI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "ZSC-1096",
   "parent": "XV-1096",
   "type": "On/off shutdown valve",
   "service": "C-105 high-high pressure -> cut reboiler steam - Closed limit switch",
   "loop": "FIC-1096",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-105",
   "controller": "SIS-1",
   "sif": "SIF-110",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-SD-B4",
   "jb_terminals": "7/8",
   "multicore": "MC-SD-B4",
   "mc_pair": 4,
   "mc_length_m": 140,
   "io_card": "SIS-1-DI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "LT-1097",
   "parent": "LT-1097",
   "type": "Level transmitter",
   "service": "C-105 bottom level",
   "loop": "LIC-1097",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 19,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "LV-1097",
   "parent": "LV-1097",
   "type": "Level control valve",
   "service": "C-105 bottom level - Valve positioner / output",
   "loop": "LIC-1097",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "LT-1098",
   "parent": "LT-1098",
   "type": "Level transmitter",
   "service": "E-116 condensate pot level",
   "loop": "LIC-1098",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-116",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    105.5
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 20,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "LV-1098",
   "parent": "LV-1098",
   "type": "Level control valve",
   "service": "E-116 condensate pot level - Valve positioner / output",
   "loop": "LIC-1098",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-116",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    105.5
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 3,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "PT-1100",
   "parent": "PT-1100",
   "type": "Pressure transmitter",
   "service": "C-106 / D-106 pressure",
   "loop": "PIC-1100",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-4",
   "units": "barg",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 9,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "PV-1100",
   "parent": "PV-1100",
   "type": "Pressure control valve",
   "service": "C-106 / D-106 pressure - Valve positioner / output",
   "loop": "PIC-1100",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 13,
   "mc_length_m": 130,
   "io_card": "CDU-2-AO03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "LT-1101",
   "parent": "LT-1101",
   "type": "Level transmitter",
   "service": "D-106 level",
   "loop": "LIC-1101",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    54.0,
    90.5
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 21,
   "mc_length_m": 120,
   "io_card": "CDU-2-AI02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "FT-1102",
   "parent": "FT-1102",
   "type": "Flow transmitter",
   "service": "Light naphtha product",
   "loop": "FIC-1102",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-116A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-60",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    50.0,
    83.5
   ],
   "jb": "JB-DA-B3",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-B3",
   "mc_pair": 2,
   "mc_length_m": 110,
   "io_card": "CDU-2-AI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "FV-1102",
   "parent": "FV-1102",
   "type": "Flow control valve",
   "service": "Light naphtha product - Valve positioner / output",
   "loop": "FIC-1102",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-116A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    50.0,
    83.5
   ],
   "jb": "JB-DA-B3",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-B3",
   "mc_pair": 5,
   "mc_length_m": 110,
   "io_card": "CDU-2-AO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "FT-1103",
   "parent": "FT-1103",
   "type": "Flow transmitter",
   "service": "C-106 reflux",
   "loop": "FIC-1103",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 9,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "FV-1103",
   "parent": "FV-1103",
   "type": "Flow control valve",
   "service": "C-106 reflux - Valve positioner / output",
   "loop": "FIC-1103",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 14,
   "mc_length_m": 130,
   "io_card": "CDU-2-AO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "TT-1104",
   "parent": "TT-1104",
   "type": "Temperature transmitter",
   "service": "C-106 sensitive tray temperature",
   "loop": "TIC-1104",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "C",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "39/40",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 20,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "FT-1105",
   "parent": "FT-1105",
   "type": "Flow transmitter",
   "service": "MP steam to E-117",
   "loop": "FIC-1105",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-117",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-20000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    106.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 10,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "FV-1105",
   "parent": "FV-1105",
   "type": "Flow control valve",
   "service": "MP steam to E-117 - Valve positioner / output",
   "loop": "FIC-1105",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-117",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    106.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 15,
   "mc_length_m": 140,
   "io_card": "CDU-2-AO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "LT-1106",
   "parent": "LT-1106",
   "type": "Level transmitter",
   "service": "C-106 bottom level",
   "loop": "LIC-1106",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 22,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "FT-1107",
   "parent": "FT-1107",
   "type": "Flow transmitter",
   "service": "Heavy naphtha product",
   "loop": "FIC-1107",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-117A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-150",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    56.5,
    83.5
   ],
   "jb": "JB-DA-B3",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-B3",
   "mc_pair": 3,
   "mc_length_m": 110,
   "io_card": "CDU-2-AI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "FV-1107",
   "parent": "FV-1107",
   "type": "Flow control valve",
   "service": "Heavy naphtha product - Valve positioner / output",
   "loop": "FIC-1107",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-117A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    56.5,
    83.5
   ],
   "jb": "JB-DA-B3",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-B3",
   "mc_pair": 6,
   "mc_length_m": 110,
   "io_card": "CDU-2-AO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "LT-1110",
   "parent": "LT-1110",
   "type": "Level transmitter",
   "service": "E-113 steam-generator level",
   "loop": "LIC-1110",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-113",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    40.5,
    109.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 23,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "LV-1110",
   "parent": "LV-1110",
   "type": "Level control valve",
   "service": "E-113 steam-generator level - Valve positioner / output",
   "loop": "LIC-1110",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-113",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    40.5,
    109.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "CDU-1-AO03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "PT-1111",
   "parent": "PT-1111",
   "type": "Pressure transmitter",
   "service": "E-113 MP steam pressure",
   "loop": "PIC-1111",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-113",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-20",
   "units": "barg",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    40.5,
    109.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 10,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "PV-1111",
   "parent": "PV-1111",
   "type": "Pressure control valve",
   "service": "E-113 MP steam pressure - Valve positioner / output",
   "loop": "PIC-1111",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-113",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    40.5,
    109.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 14,
   "mc_length_m": 160,
   "io_card": "CDU-1-AO03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "BY-1121",
   "parent": "BY-1121",
   "type": "Burner / flame BY",
   "service": "Fire confirmation from F&G (P-112 area)",
   "loop": "BY-1121",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112A",
   "controller": "FGS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-FD-C3",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-C3",
   "mc_pair": 1,
   "mc_length_m": 150,
   "io_card": "FGS-1-DI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "EIV-1121",
   "parent": "EIV-1121",
   "type": "Emergency isolation valve (ROSOV)",
   "service": "Pump P-112/P-204 hot-pump emergency isolation (fire) - SOV de-energise to trip",
   "loop": "EIV-1121",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-112A",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-C3",
   "mc_pair": 1,
   "mc_length_m": 150,
   "io_card": "SIS-1-DO01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "ZSO-1121",
   "parent": "EIV-1121",
   "type": "Emergency isolation valve (ROSOV)",
   "service": "Pump P-112/P-204 hot-pump emergency isolation (fire) - Open limit switch",
   "loop": "EIV-1121",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112A",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "13/14",
   "multicore": "MC-SD-C3",
   "mc_pair": 7,
   "mc_length_m": 150,
   "io_card": "SIS-1-DI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "ZSC-1121",
   "parent": "EIV-1121",
   "type": "Emergency isolation valve (ROSOV)",
   "service": "Pump P-112/P-204 hot-pump emergency isolation (fire) - Closed limit switch",
   "loop": "EIV-1121",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112A",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "9/10",
   "multicore": "MC-SD-C3",
   "mc_pair": 5,
   "mc_length_m": 150,
   "io_card": "SIS-1-DI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "HS-1121",
   "parent": "HS-1121",
   "type": "Hand switch",
   "service": "EIV-1121 manual close (CCR + field)",
   "loop": "HS-1121",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-101",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-SD-C4",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-C4",
   "mc_pair": 1,
   "mc_length_m": 170,
   "io_card": "SIS-1-DI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "TI-1202",
   "parent": "TI-1202",
   "type": "Temperature indicator",
   "service": "Crude E-101 outlet",
   "loop": "TI-1202",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    19.5,
    109.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-A4",
   "mc_pair": 1,
   "mc_length_m": 180,
   "io_card": "CDU-1-AI02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "TI-1203",
   "parent": "TI-1203",
   "type": "Temperature indicator",
   "service": "Crude E-102 outlet",
   "loop": "TI-1203",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-102",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-150",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    23.0,
    109.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-A4",
   "mc_pair": 2,
   "mc_length_m": 180,
   "io_card": "CDU-1-AI02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "TI-1204",
   "parent": "TI-1204",
   "type": "Temperature indicator",
   "service": "Crude E-103 outlet",
   "loop": "TI-1204",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-103A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    26.5,
    109.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-A4",
   "mc_pair": 3,
   "mc_length_m": 170,
   "io_card": "CDU-1-AI02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "TI-1205",
   "parent": "TI-1205",
   "type": "Temperature indicator",
   "service": "Crude E-104 outlet",
   "loop": "TI-1205",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-104",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    33.5,
    109.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-A4",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "TI-1206",
   "parent": "TI-1206",
   "type": "Temperature indicator",
   "service": "Crude E-105 outlet",
   "loop": "TI-1206",
   "pid_sheet": "CFU-100-PR-PID-001",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-105",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    37.0,
    109.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-A4",
   "mc_pair": 5,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "TI-1209",
   "parent": "TI-1209",
   "type": "Temperature indicator",
   "service": "Desalted crude temperature",
   "loop": "TI-1209",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-A2",
   "mc_pair": 16,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "PI-1210",
   "parent": "PI-1210",
   "type": "Pressure gauge",
   "service": "D-101A pressure",
   "loop": "PI-1210",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-A2",
   "mc_pair": 12,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "PI-1211",
   "parent": "PI-1211",
   "type": "Pressure gauge",
   "service": "D-101B pressure",
   "loop": "PI-1211",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    42.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-A2",
   "mc_pair": 13,
   "mc_length_m": 80,
   "io_card": "CDU-1-AI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "TI-1212",
   "parent": "TI-1212",
   "type": "Temperature indicator",
   "service": "Brine to WWT temperature",
   "loop": "TI-1212",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-A2",
   "mc_pair": 17,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "TI-1215",
   "parent": "TI-1215",
   "type": "Temperature indicator",
   "service": "Wash water to desalter temperature",
   "loop": "TI-1215",
   "pid_sheet": "CFU-100-PR-PID-002",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "C",
   "source": "instrument index",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "35/36",
   "multicore": "MC-DA-A2",
   "mc_pair": 18,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "TI-1217",
   "parent": "TI-1217",
   "type": "Temperature indicator",
   "service": "Crude E-106 outlet",
   "loop": "TI-1217",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-106A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    12.5,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-A4",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "CDU-1-AI02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "TI-1218",
   "parent": "TI-1218",
   "type": "Temperature indicator",
   "service": "Crude E-107 outlet",
   "loop": "TI-1218",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-107",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    19.5,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-A4",
   "mc_pair": 7,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "TI-1219",
   "parent": "TI-1219",
   "type": "Temperature indicator",
   "service": "Crude E-108 outlet",
   "loop": "TI-1219",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-108A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    23.0,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-A4",
   "mc_pair": 8,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "TI-1220",
   "parent": "TI-1220",
   "type": "Temperature indicator",
   "service": "Crude E-109 outlet",
   "loop": "TI-1220",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-109",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    37.0,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-A4",
   "mc_pair": 9,
   "mc_length_m": 140,
   "io_card": "CDU-1-AI03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "TI-1221",
   "parent": "TI-1221",
   "type": "Temperature indicator",
   "service": "Crude E-110 outlet",
   "loop": "TI-1221",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-110A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    40.5,
    92.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 15,
   "mc_length_m": 130,
   "io_card": "CDU-1-AI03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "TI-1222",
   "parent": "TI-1222",
   "type": "Temperature indicator",
   "service": "Crude E-111 outlet",
   "loop": "TI-1222",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-111A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    12.5,
    109.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-A4",
   "mc_pair": 10,
   "mc_length_m": 190,
   "io_card": "CDU-1-AI03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "TI-1223",
   "parent": "TI-1223",
   "type": "Temperature indicator",
   "service": "CIT - crude to H-101",
   "loop": "TI-1223",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 12,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-9/10"
  },
  {
   "tag": "PI-1224",
   "parent": "PI-1224",
   "type": "Pressure gauge",
   "service": "Crude to H-101 pressure",
   "loop": "PI-1224",
   "pid_sheet": "CFU-100-PR-PID-003",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-30",
   "units": "barg",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 21,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-11/12"
  },
  {
   "tag": "TI-1226",
   "parent": "TI-1226",
   "type": "Temperature indicator",
   "service": "H-101 inlet temperature (CIT)",
   "loop": "TI-1226",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 13,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-11/12"
  },
  {
   "tag": "PI-1227",
   "parent": "PI-1227",
   "type": "Pressure gauge",
   "service": "Stripping steam pressure",
   "loop": "PI-1227",
   "pid_sheet": "CFU-100-PR-PID-004",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-6",
   "units": "barg",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 22,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-13/14"
  },
  {
   "tag": "TI-1228",
   "parent": "TI-1228",
   "type": "Temperature indicator",
   "service": "H-101 flue gas temperature (bridgewall)",
   "loop": "TI-1228",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-2",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-C2-2",
   "mc_pair": 14,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI05",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-13/14"
  },
  {
   "tag": "XV-1230",
   "parent": "XV-1230",
   "type": "On/off shutdown valve",
   "service": "H-101 FG double block & bleed vent - SOV de-energise to trip",
   "loop": "XV-1230",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "39/40",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 20,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "ZSO-1230",
   "parent": "XV-1230",
   "type": "On/off shutdown valve",
   "service": "H-101 FG double block & bleed vent - Open limit switch",
   "loop": "XV-1230",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-2",
   "jb_terminals": "7/8",
   "multicore": "MC-BD-C2-2",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 24,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-47/48"
  },
  {
   "tag": "ZSC-1230",
   "parent": "XV-1230",
   "type": "On/off shutdown valve",
   "service": "H-101 FG double block & bleed vent - Closed limit switch",
   "loop": "XV-1230",
   "pid_sheet": "CFU-100-PR-PID-005",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-101",
   "controller": "BMS-H101",
   "sif": "SIF-101",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-BD-C2-1",
   "jb_terminals": "47/48",
   "multicore": "MC-BD-C2-1",
   "mc_pair": 24,
   "mc_length_m": 100,
   "io_card": "BMS-H101-DI01",
   "io_channel": 20,
   "far_cabinet": "FAR-100/SMC-BMS-H101-D01",
   "marsh_terminals": "TB01-39/40"
  },
  {
   "tag": "TI-1234",
   "parent": "TI-1234",
   "type": "Temperature indicator",
   "service": "C-101 flash zone feed temperature (COT)",
   "loop": "TI-1234",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 5,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-5/6"
  },
  {
   "tag": "TI-1235",
   "parent": "TI-1235",
   "type": "Temperature indicator",
   "service": "AGO draw temperature",
   "loop": "TI-1235",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-7/8"
  },
  {
   "tag": "PT-1236",
   "parent": "PT-1236",
   "type": "Pressure transmitter",
   "service": "C-101 flash zone pressure",
   "loop": "PT-1236",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 3,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-1/2"
  },
  {
   "tag": "PDI-1237",
   "parent": "PDI-1237",
   "type": "Differential pressure indicator",
   "service": "C-101 column dP (top - flash zone)",
   "loop": "PDI-1237",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-2.5",
   "units": "bar",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 2,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI04",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB04-25/26"
  },
  {
   "tag": "TI-1240",
   "parent": "TI-1240",
   "type": "Temperature indicator",
   "service": "AR to H-201 temperature",
   "loop": "TI-1240",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 20,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI06",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB06-11/12"
  },
  {
   "tag": "TI-1242",
   "parent": "TI-1242",
   "type": "Temperature indicator",
   "service": "C-101 bottoms temperature",
   "loop": "TI-1242",
   "pid_sheet": "CFU-100-PR-PID-006",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 7,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-9/10"
  },
  {
   "tag": "PT-1243",
   "parent": "PT-1243",
   "type": "Pressure transmitter",
   "service": "C-101 top pressure",
   "loop": "PT-1243",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 4,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-3/4"
  },
  {
   "tag": "TI-1244",
   "parent": "TI-1244",
   "type": "Temperature indicator",
   "service": "Kero draw temperature",
   "loop": "TI-1244",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-300",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 8,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-11/12"
  },
  {
   "tag": "TI-1245",
   "parent": "TI-1245",
   "type": "Temperature indicator",
   "service": "Dsl draw temperature",
   "loop": "TI-1245",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 9,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-13/14"
  },
  {
   "tag": "TI-1248",
   "parent": "TI-1248",
   "type": "Temperature indicator",
   "service": "TPA draw temperature",
   "loop": "TI-1248",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 10,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-15/16"
  },
  {
   "tag": "TI-1251",
   "parent": "TI-1251",
   "type": "Temperature indicator",
   "service": "MPA draw temperature",
   "loop": "TI-1251",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 11,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-17/18"
  },
  {
   "tag": "TI-1254",
   "parent": "TI-1254",
   "type": "Temperature indicator",
   "service": "BPA draw temperature",
   "loop": "TI-1254",
   "pid_sheet": "CFU-100-PR-PID-007",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    95.0,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 12,
   "mc_length_m": 170,
   "io_card": "CDU-2-AI05",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-19/20"
  },
  {
   "tag": "TI-1259",
   "parent": "TI-1259",
   "type": "Temperature indicator",
   "service": "C-102 product rundown temperature",
   "loop": "TI-1259",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    106.5,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 13,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI05",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-21/22"
  },
  {
   "tag": "TI-1264",
   "parent": "TI-1264",
   "type": "Temperature indicator",
   "service": "C-103 product rundown temperature",
   "loop": "TI-1264",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 14,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI05",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-23/24"
  },
  {
   "tag": "TI-1269",
   "parent": "TI-1269",
   "type": "Temperature indicator",
   "service": "C-104 product rundown temperature",
   "loop": "TI-1269",
   "pid_sheet": "CFU-100-PR-PID-008",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "C",
   "source": "instrument index",
   "zone": "C4",
   "xy": [
    118.5,
    98.0
   ],
   "jb": "JB-DA-C4-2",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-C4-2",
   "mc_pair": 15,
   "mc_length_m": 200,
   "io_card": "CDU-2-AI05",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB05-25/26"
  },
  {
   "tag": "TI-1270",
   "parent": "TI-1270",
   "type": "Temperature indicator",
   "service": "A-101 outlet temperature",
   "loop": "TI-1270",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "A-101-B1",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "C",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    75.0,
    75.0
   ],
   "jb": "JB-DA-B3",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-B3",
   "mc_pair": 7,
   "mc_length_m": 120,
   "io_card": "CDU-2-AI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "TI-1274",
   "parent": "TI-1274",
   "type": "Temperature indicator",
   "service": "D-102 temperature",
   "loop": "TI-1274",
   "pid_sheet": "CFU-100-PR-PID-009",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 16,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "TI-1281",
   "parent": "TI-1281",
   "type": "Temperature indicator",
   "service": "Stabiliser feed temperature",
   "loop": "TI-1281",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-150",
   "units": "C",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 17,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "GD-1285",
   "parent": "GD-1285",
   "type": "Gas detector",
   "service": "Flammable gas detector, LPG pump area P-115 (1)",
   "loop": "GD-1285",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "P-115A",
   "controller": "FGS-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "% LEL",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-FA-B3",
   "jb_terminals": "1/2",
   "multicore": "MC-FA-B3",
   "mc_pair": 1,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "GD-1286",
   "parent": "GD-1286",
   "type": "Gas detector",
   "service": "Flammable gas detector, LPG pump area P-115 (2)",
   "loop": "GD-1286",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "P-115A",
   "controller": "FGS-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "% LEL",
   "source": "instrument index",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-FA-B3",
   "jb_terminals": "3/4",
   "multicore": "MC-FA-B3",
   "mc_pair": 2,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "PDI-1287",
   "parent": "PDI-1287",
   "type": "Differential pressure indicator",
   "service": "C-105 column dP",
   "loop": "PDI-1287",
   "pid_sheet": "CFU-100-PR-PID-010",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-2.5",
   "units": "bar",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 6,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "TI-1293",
   "parent": "TI-1293",
   "type": "Temperature indicator",
   "service": "C-106 bottoms temperature",
   "loop": "TI-1293",
   "pid_sheet": "CFU-100-PR-PID-011",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "0-250",
   "units": "C",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "35/36",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 18,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "FT-2001",
   "parent": "FT-2001",
   "type": "Flow transmitter",
   "service": "H-201 pass 1 flow",
   "loop": "FIC-2001",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 4,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "FT-2001A",
   "parent": "FT-2001A",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2001",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "1/2",
   "multicore": "MC-BA-E2",
   "mc_pair": 1,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "FT-2001B",
   "parent": "FT-2001B",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2001",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "3/4",
   "multicore": "MC-BA-E2",
   "mc_pair": 2,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "FT-2001C",
   "parent": "FT-2001C",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2001",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "5/6",
   "multicore": "MC-BA-E2",
   "mc_pair": 3,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "FV-2001",
   "parent": "FV-2001",
   "type": "Flow control valve",
   "service": "H-201 pass 1 flow - Valve positioner / output",
   "loop": "FIC-2001",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 11,
   "mc_length_m": 190,
   "io_card": "VDU-AO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "FT-2002",
   "parent": "FT-2002",
   "type": "Flow transmitter",
   "service": "H-201 pass 2 flow",
   "loop": "FIC-2002",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 5,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "FT-2002A",
   "parent": "FT-2002A",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2002",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "7/8",
   "multicore": "MC-BA-E2",
   "mc_pair": 4,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "FT-2002B",
   "parent": "FT-2002B",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2002",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "9/10",
   "multicore": "MC-BA-E2",
   "mc_pair": 5,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "FT-2002C",
   "parent": "FT-2002C",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2002",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "11/12",
   "multicore": "MC-BA-E2",
   "mc_pair": 6,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "FV-2002",
   "parent": "FV-2002",
   "type": "Flow control valve",
   "service": "H-201 pass 2 flow - Valve positioner / output",
   "loop": "FIC-2002",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 12,
   "mc_length_m": 190,
   "io_card": "VDU-AO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "FT-2003",
   "parent": "FT-2003",
   "type": "Flow transmitter",
   "service": "H-201 pass 3 flow",
   "loop": "FIC-2003",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 6,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "FT-2003A",
   "parent": "FT-2003A",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2003",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "13/14",
   "multicore": "MC-BA-E2",
   "mc_pair": 7,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "FT-2003B",
   "parent": "FT-2003B",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2003",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "15/16",
   "multicore": "MC-BA-E2",
   "mc_pair": 8,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "FT-2003C",
   "parent": "FT-2003C",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2003",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "17/18",
   "multicore": "MC-BA-E2",
   "mc_pair": 9,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "FV-2003",
   "parent": "FV-2003",
   "type": "Flow control valve",
   "service": "H-201 pass 3 flow - Valve positioner / output",
   "loop": "FIC-2003",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 13,
   "mc_length_m": 190,
   "io_card": "VDU-AO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "FT-2004",
   "parent": "FT-2004",
   "type": "Flow transmitter",
   "service": "H-201 pass 4 flow",
   "loop": "FIC-2004",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 7,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "FT-2004A",
   "parent": "FT-2004A",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2004",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "19/20",
   "multicore": "MC-BA-E2",
   "mc_pair": 10,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "FT-2004B",
   "parent": "FT-2004B",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2004",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "21/22",
   "multicore": "MC-BA-E2",
   "mc_pair": 11,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "FT-2004C",
   "parent": "FT-2004C",
   "type": "Flow transmitter",
   "service": "H-201 low-low pass flow -> trip fuel",
   "loop": "FIC-2004",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "0-120",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "23/24",
   "multicore": "MC-BA-E2",
   "mc_pair": 12,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "FV-2004",
   "parent": "FV-2004",
   "type": "Flow control valve",
   "service": "H-201 pass 4 flow - Valve positioner / output",
   "loop": "FIC-2004",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 14,
   "mc_length_m": 190,
   "io_card": "VDU-AO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "TT-2005",
   "parent": "TT-2005",
   "type": "Temperature transmitter",
   "service": "H-201 COT",
   "loop": "TIC-2005",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-600",
   "units": "C",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-E2-2",
   "mc_pair": 1,
   "mc_length_m": 190,
   "io_card": "VDU-AI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "PT-2006",
   "parent": "PT-2006",
   "type": "Pressure transmitter",
   "service": "H-201 fuel gas pressure",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-6",
   "units": "barg",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 16,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "PV-2006",
   "parent": "PV-2006",
   "type": "Pressure control valve",
   "service": "H-201 fuel gas pressure - Valve positioner / output",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 18,
   "mc_length_m": 190,
   "io_card": "VDU-AO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "XV-2006A",
   "parent": "XV-2006A",
   "type": "On/off shutdown valve",
   "service": "H-201 fuel gas SSOV - SOV de-energise to trip",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "13/14",
   "multicore": "MC-BD-E2",
   "mc_pair": 7,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "ZSO-2006A",
   "parent": "XV-2006A",
   "type": "On/off shutdown valve",
   "service": "H-201 fuel gas SSOV - Open limit switch",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "25/26",
   "multicore": "MC-BD-E2",
   "mc_pair": 13,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "ZSC-2006A",
   "parent": "XV-2006A",
   "type": "On/off shutdown valve",
   "service": "H-201 fuel gas SSOV - Closed limit switch",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "19/20",
   "multicore": "MC-BD-E2",
   "mc_pair": 10,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "XV-2006B",
   "parent": "XV-2006B",
   "type": "On/off shutdown valve",
   "service": "H-201 fuel gas SSOV - SOV de-energise to trip",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "15/16",
   "multicore": "MC-BD-E2",
   "mc_pair": 8,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "ZSO-2006B",
   "parent": "XV-2006B",
   "type": "On/off shutdown valve",
   "service": "H-201 fuel gas SSOV - Open limit switch",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "27/28",
   "multicore": "MC-BD-E2",
   "mc_pair": 14,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "ZSC-2006B",
   "parent": "XV-2006B",
   "type": "On/off shutdown valve",
   "service": "H-201 fuel gas SSOV - Closed limit switch",
   "loop": "PIC-2006",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "21/22",
   "multicore": "MC-BD-E2",
   "mc_pair": 11,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "FT-2007",
   "parent": "FT-2007",
   "type": "Flow transmitter",
   "service": "H-201 coil (velocity) steam",
   "loop": "FIC-2007",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-1500",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 9,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "FV-2007",
   "parent": "FV-2007",
   "type": "Flow control valve",
   "service": "H-201 coil (velocity) steam - Valve positioner / output",
   "loop": "FIC-2007",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 15,
   "mc_length_m": 190,
   "io_card": "VDU-AO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "AT-2008",
   "parent": "AT-2008",
   "type": "Analyser transmitter",
   "service": "H-201 flue gas O2 analyser",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-10",
   "units": "vol% O2",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 1,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "AV-2008",
   "parent": "AV-2008",
   "type": "Analyser control element (damper/vane)",
   "service": "H-201 stack damper actuator (AIC-2008) - Valve positioner / output",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 2,
   "mc_length_m": 190,
   "io_card": "VDU-AO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "BS-2008-01",
   "parent": "BS-2008",
   "type": "Flame scanner",
   "service": "H-201 flame scanners (1 per burner) - Flame scanner burner 1 (flame on)",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "1/2",
   "multicore": "MC-BD-E2",
   "mc_pair": 1,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "BS-2008-02",
   "parent": "BS-2008",
   "type": "Flame scanner",
   "service": "H-201 flame scanners (1 per burner) - Flame scanner burner 2 (flame on)",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "3/4",
   "multicore": "MC-BD-E2",
   "mc_pair": 2,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "BS-2008-03",
   "parent": "BS-2008",
   "type": "Flame scanner",
   "service": "H-201 flame scanners (1 per burner) - Flame scanner burner 3 (flame on)",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "5/6",
   "multicore": "MC-BD-E2",
   "mc_pair": 3,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "BS-2008-04",
   "parent": "BS-2008",
   "type": "Flame scanner",
   "service": "H-201 flame scanners (1 per burner) - Flame scanner burner 4 (flame on)",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "7/8",
   "multicore": "MC-BD-E2",
   "mc_pair": 4,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "BS-2008-05",
   "parent": "BS-2008",
   "type": "Flame scanner",
   "service": "H-201 flame scanners (1 per burner) - Flame scanner burner 5 (flame on)",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "9/10",
   "multicore": "MC-BD-E2",
   "mc_pair": 5,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "BS-2008-06",
   "parent": "BS-2008",
   "type": "Flame scanner",
   "service": "H-201 flame scanners (1 per burner) - Flame scanner burner 6 (flame on)",
   "loop": "AIC-2008",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "",
   "sil": "",
   "range": "Flame ON/OFF",
   "units": "-",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "11/12",
   "multicore": "MC-BD-E2",
   "mc_pair": 6,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "PT-2009A",
   "parent": "PT-2009A",
   "type": "Pressure transmitter",
   "service": "H-201 low-low FG pressure / flame failure -> trip",
   "loop": "PT-2009A",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-202",
   "sil": "SIL 1",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "25/26",
   "multicore": "MC-BA-E2",
   "mc_pair": 13,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "PT-2009B",
   "parent": "PT-2009B",
   "type": "Pressure transmitter",
   "service": "H-201 low-low FG pressure / flame failure -> trip",
   "loop": "PT-2009B",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-202",
   "sil": "SIL 1",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "27/28",
   "multicore": "MC-BA-E2",
   "mc_pair": 14,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "PT-2009C",
   "parent": "PT-2009C",
   "type": "Pressure transmitter",
   "service": "H-201 low-low FG pressure / flame failure -> trip",
   "loop": "PT-2009C",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-202",
   "sil": "SIL 1",
   "range": "0-5",
   "units": "barg",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BA-E2",
   "jb_terminals": "29/30",
   "multicore": "MC-BA-E2",
   "mc_pair": 15,
   "mc_length_m": 190,
   "io_card": "BMS-H201-AI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-BMS-H201-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "PT-2010",
   "parent": "PT-2010",
   "type": "Pressure transmitter",
   "service": "C-201 top pressure (vacuum)",
   "loop": "PIC-2010",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-1100",
   "units": "mbar(a)",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 17,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "PV-2010",
   "parent": "PV-2010",
   "type": "Pressure control valve",
   "service": "C-201 top pressure (vacuum) - Valve positioner / output",
   "loop": "PIC-2010",
   "pid_sheet": "CFU-200-PR-PID-013, CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 18,
   "mc_length_m": 270,
   "io_card": "VDU-AO04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "FT-2011",
   "parent": "FT-2011",
   "type": "Flow transmitter",
   "service": "LVGO PA circulation",
   "loop": "FIC-2011",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-150",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-E3",
   "mc_pair": 1,
   "mc_length_m": 270,
   "io_card": "VDU-AI02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "FV-2011",
   "parent": "FV-2011",
   "type": "Flow control valve",
   "service": "LVGO PA circulation - Valve positioner / output",
   "loop": "FIC-2011",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-E3",
   "mc_pair": 7,
   "mc_length_m": 270,
   "io_card": "VDU-AO02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "TT-2012",
   "parent": "TT-2012",
   "type": "Temperature transmitter",
   "service": "C-201 top temperature",
   "loop": "TIC-2012",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-E4-2",
   "mc_pair": 3,
   "mc_length_m": 270,
   "io_card": "VDU-AI04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "TT-2013",
   "parent": "TT-2013",
   "type": "Temperature transmitter",
   "service": "LVGO PA return temperature",
   "loop": "TIC-2013",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-E4-2",
   "mc_pair": 4,
   "mc_length_m": 270,
   "io_card": "VDU-AI04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "TY-2013",
   "parent": "TY-2013",
   "type": "Temperature relay / output signal",
   "service": "A-201 fan auto-variable pitch signal - Valve positioner / output",
   "loop": "TIC-2013",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "A-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D3",
   "xy": [
    159.0,
    75.0
   ],
   "jb": "JB-DA-D3",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-D3",
   "mc_pair": 5,
   "mc_length_m": 220,
   "io_card": "VDU-AO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "LT-2014",
   "parent": "LT-2014",
   "type": "Level transmitter",
   "service": "LVGO draw-pan level",
   "loop": "LIC-2014",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 8,
   "mc_length_m": 270,
   "io_card": "VDU-AI02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "FT-2015",
   "parent": "FT-2015",
   "type": "Flow transmitter",
   "service": "LVGO product",
   "loop": "FIC-2015",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-80",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-E3",
   "mc_pair": 2,
   "mc_length_m": 270,
   "io_card": "VDU-AI02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "FV-2015",
   "parent": "FV-2015",
   "type": "Flow control valve",
   "service": "LVGO product - Valve positioner / output",
   "loop": "FIC-2015",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-E3",
   "mc_pair": 8,
   "mc_length_m": 270,
   "io_card": "VDU-AO02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "FT-2016",
   "parent": "FT-2016",
   "type": "Flow transmitter",
   "service": "HVGO PA circulation",
   "loop": "FIC-2016",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-300",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-E3",
   "mc_pair": 3,
   "mc_length_m": 260,
   "io_card": "VDU-AI02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "FV-2016",
   "parent": "FV-2016",
   "type": "Flow control valve",
   "service": "HVGO PA circulation - Valve positioner / output",
   "loop": "FIC-2016",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-E3",
   "mc_pair": 9,
   "mc_length_m": 260,
   "io_card": "VDU-AO03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "TT-2017",
   "parent": "TT-2017",
   "type": "Temperature transmitter",
   "service": "HVGO PA return temperature",
   "loop": "TIC-2017",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-300",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-2",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-E4-2",
   "mc_pair": 5,
   "mc_length_m": 270,
   "io_card": "VDU-AI04",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-9/10"
  },
  {
   "tag": "TV-2017",
   "parent": "TV-2017",
   "type": "Temperature control valve",
   "service": "HVGO PA return temperature - Valve positioner / output",
   "loop": "TIC-2017",
   "pid_sheet": "CFU-100-PR-PID-003, CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-108A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "A4",
   "xy": [
    23.0,
    92.0
   ],
   "jb": "JB-DA-A4",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-A4",
   "mc_pair": 15,
   "mc_length_m": 160,
   "io_card": "CDU-1-AO02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "LT-2018",
   "parent": "LT-2018",
   "type": "Level transmitter",
   "service": "HVGO draw-pan level",
   "loop": "LIC-2018",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 9,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "FT-2019",
   "parent": "FT-2019",
   "type": "Flow transmitter",
   "service": "HVGO product",
   "loop": "FIC-2019",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-150",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-E3",
   "mc_pair": 4,
   "mc_length_m": 260,
   "io_card": "VDU-AI02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "FV-2019",
   "parent": "FV-2019",
   "type": "Flow control valve",
   "service": "HVGO product - Valve positioner / output",
   "loop": "FIC-2019",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-E3",
   "mc_pair": 10,
   "mc_length_m": 260,
   "io_card": "VDU-AO03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "FT-2020",
   "parent": "FT-2020",
   "type": "Flow transmitter",
   "service": "Wash oil to wash bed (critical, min-flow)",
   "loop": "FIC-2020",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-25",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 2,
   "mc_length_m": 270,
   "io_card": "VDU-AI02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "FV-2020",
   "parent": "FV-2020",
   "type": "Flow control valve",
   "service": "Wash oil to wash bed (critical, min-flow) - Valve positioner / output",
   "loop": "FIC-2020",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 5,
   "mc_length_m": 270,
   "io_card": "VDU-AO03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "LT-2021",
   "parent": "LT-2021",
   "type": "Level transmitter",
   "service": "Slop-wax pan level",
   "loop": "LIC-2021",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 10,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "FT-2022",
   "parent": "FT-2022",
   "type": "Flow transmitter",
   "service": "Slop wax product",
   "loop": "FIC-2022",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-203A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-15",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    178.5,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-E3",
   "mc_pair": 5,
   "mc_length_m": 260,
   "io_card": "VDU-AI02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "FV-2022",
   "parent": "FV-2022",
   "type": "Flow control valve",
   "service": "Slop wax product - Valve positioner / output",
   "loop": "FIC-2022",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-203A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    178.5,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-E3",
   "mc_pair": 11,
   "mc_length_m": 260,
   "io_card": "VDU-AO03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "FT-2023",
   "parent": "FT-2023",
   "type": "Flow transmitter",
   "service": "C-201 bottom stripping steam",
   "loop": "FIC-2023",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-4000",
   "units": "kg/h",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 3,
   "mc_length_m": 270,
   "io_card": "VDU-AI02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "FV-2023",
   "parent": "FV-2023",
   "type": "Flow control valve",
   "service": "C-201 bottom stripping steam - Valve positioner / output",
   "loop": "FIC-2023",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 6,
   "mc_length_m": 270,
   "io_card": "VDU-AO03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "LT-2024",
   "parent": "LT-2024",
   "type": "Level transmitter",
   "service": "C-201 bottom level",
   "loop": "LIC-2024",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 11,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "LT-2024B",
   "parent": "LT-2024B",
   "type": "Level transmitter",
   "service": "C-201 high-high bottom level -> trip FV-1083 / P-112",
   "loop": "LIC-2024",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "SIS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "SIS-1",
   "sif": "SIF-203",
   "sil": "SIL 1",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-SA-E4",
   "jb_terminals": "1/2",
   "multicore": "MC-SA-E4",
   "mc_pair": 1,
   "mc_length_m": 270,
   "io_card": "SIS-1-AI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-SIS-1-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "FT-2025",
   "parent": "FT-2025",
   "type": "Flow transmitter",
   "service": "Vacuum residue product",
   "loop": "FIC-2025",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-204A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-200",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-E3",
   "mc_pair": 6,
   "mc_length_m": 250,
   "io_card": "VDU-AI02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "FV-2025",
   "parent": "FV-2025",
   "type": "Flow control valve",
   "service": "Vacuum residue product - Valve positioner / output",
   "loop": "FIC-2025",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "P-204A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-DA-E3",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-E3",
   "mc_pair": 12,
   "mc_length_m": 250,
   "io_card": "VDU-AO03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "TT-2026",
   "parent": "TT-2026",
   "type": "Temperature transmitter",
   "service": "C-201 bottoms temperature (coking control)",
   "loop": "TIC-2026",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-2",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-E4-2",
   "mc_pair": 6,
   "mc_length_m": 270,
   "io_card": "VDU-AI04",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-11/12"
  },
  {
   "tag": "FT-2027",
   "parent": "FT-2027",
   "type": "Flow transmitter",
   "service": "VR quench flow",
   "loop": "FIC-2027",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-40",
   "units": "m3/h",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 4,
   "mc_length_m": 270,
   "io_card": "VDU-AI02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "FV-2027",
   "parent": "FV-2027",
   "type": "Flow control valve",
   "service": "VR quench flow - Valve positioner / output",
   "loop": "FIC-2027",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 7,
   "mc_length_m": 270,
   "io_card": "VDU-AO04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "LT-2028",
   "parent": "LT-2028",
   "type": "Level transmitter",
   "service": "D-201 hotwell water level",
   "loop": "LIC-2028",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    196.0,
    106.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 12,
   "mc_length_m": 300,
   "io_card": "VDU-AI03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "LV-2028",
   "parent": "LV-2028",
   "type": "Level control valve",
   "service": "D-201 hotwell water level - Valve positioner / output",
   "loop": "LIC-2028",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    196.0,
    106.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 14,
   "mc_length_m": 300,
   "io_card": "VDU-AO04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "LT-2029",
   "parent": "LT-2029",
   "type": "Level transmitter",
   "service": "D-201 slop oil level",
   "loop": "LIC-2029",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    196.0,
    106.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 13,
   "mc_length_m": 300,
   "io_card": "VDU-AI03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "LV-2029",
   "parent": "LV-2029",
   "type": "Level control valve",
   "service": "D-201 slop oil level - Valve positioner / output",
   "loop": "LIC-2029",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    196.0,
    106.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 15,
   "mc_length_m": 300,
   "io_card": "VDU-AO04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "LT-2030",
   "parent": "LT-2030",
   "type": "Level transmitter",
   "service": "E-201 steam-generator level",
   "loop": "LIC-2030",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    44.0,
    109.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 24,
   "mc_length_m": 150,
   "io_card": "VDU-AI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "LV-2030",
   "parent": "LV-2030",
   "type": "Level control valve",
   "service": "E-201 steam-generator level - Valve positioner / output",
   "loop": "LIC-2030",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "E-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "B4",
   "xy": [
    44.0,
    109.0
   ],
   "jb": "JB-DA-B4-2",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-B4-2",
   "mc_pair": 5,
   "mc_length_m": 150,
   "io_card": "VDU-AO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "PT-2031",
   "parent": "PT-2031",
   "type": "Pressure transmitter",
   "service": "Vacuum off-gas to H-201",
   "loop": "PIC-2031",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-2.5",
   "units": "barg",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 17,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "PV-2031",
   "parent": "PV-2031",
   "type": "Pressure control valve",
   "service": "Vacuum off-gas to H-201 - Valve positioner / output",
   "loop": "PIC-2031",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 19,
   "mc_length_m": 190,
   "io_card": "VDU-AO02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "BY-2041",
   "parent": "BY-2041",
   "type": "Burner / flame BY",
   "service": "Fire confirmation from F&G (P-204 area)",
   "loop": "BY-2041",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-204A",
   "controller": "FGS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-FD-E3",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-E3",
   "mc_pair": 1,
   "mc_length_m": 250,
   "io_card": "FGS-1-DI01",
   "io_channel": 19,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-37/38"
  },
  {
   "tag": "EIV-2041",
   "parent": "EIV-2041",
   "type": "Emergency isolation valve (ROSOV)",
   "service": "Pump P-112/P-204 hot-pump emergency isolation (fire) - SOV de-energise to trip",
   "loop": "EIV-2041",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-112A",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-C3",
   "mc_pair": 2,
   "mc_length_m": 150,
   "io_card": "SIS-1-DO01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "ZSO-2041",
   "parent": "EIV-2041",
   "type": "Emergency isolation valve (ROSOV)",
   "service": "Pump P-112/P-204 hot-pump emergency isolation (fire) - Open limit switch",
   "loop": "EIV-2041",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112A",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "15/16",
   "multicore": "MC-SD-C3",
   "mc_pair": 8,
   "mc_length_m": 150,
   "io_card": "SIS-1-DI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "ZSC-2041",
   "parent": "EIV-2041",
   "type": "Emergency isolation valve (ROSOV)",
   "service": "Pump P-112/P-204 hot-pump emergency isolation (fire) - Closed limit switch",
   "loop": "EIV-2041",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112A",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "11/12",
   "multicore": "MC-SD-C3",
   "mc_pair": 6,
   "mc_length_m": 150,
   "io_card": "SIS-1-DI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "HS-2041",
   "parent": "HS-2041",
   "type": "Hand switch",
   "service": "EIV-2041 manual close (CCR + field)",
   "loop": "HS-2041",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "C-201",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-SD-E4",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-E4",
   "mc_pair": 1,
   "mc_length_m": 270,
   "io_card": "SIS-1-DI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "TI-2100",
   "parent": "TI-2100",
   "type": "Temperature indicator",
   "service": "H-201 pass 1 outlet temperature",
   "loop": "TI-2100",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-600",
   "units": "C",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 21,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "TI-2101",
   "parent": "TI-2101",
   "type": "Temperature indicator",
   "service": "H-201 pass 2 outlet temperature",
   "loop": "TI-2101",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-600",
   "units": "C",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 22,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "TI-2102",
   "parent": "TI-2102",
   "type": "Temperature indicator",
   "service": "H-201 pass 3 outlet temperature",
   "loop": "TI-2102",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-600",
   "units": "C",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 23,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "TI-2103",
   "parent": "TI-2103",
   "type": "Temperature indicator",
   "service": "H-201 pass 4 outlet temperature",
   "loop": "TI-2103",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-600",
   "units": "C",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 24,
   "mc_length_m": 190,
   "io_card": "VDU-AI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "XV-2105",
   "parent": "XV-2105",
   "type": "On/off shutdown valve",
   "service": "H-201 FG double block & bleed vent - SOV de-energise to trip",
   "loop": "XV-2105",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "17/18",
   "multicore": "MC-BD-E2",
   "mc_pair": 9,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "ZSO-2105",
   "parent": "XV-2105",
   "type": "On/off shutdown valve",
   "service": "H-201 FG double block & bleed vent - Open limit switch",
   "loop": "XV-2105",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "29/30",
   "multicore": "MC-BD-E2",
   "mc_pair": 15,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "ZSC-2105",
   "parent": "XV-2105",
   "type": "On/off shutdown valve",
   "service": "H-201 FG double block & bleed vent - Closed limit switch",
   "loop": "XV-2105",
   "pid_sheet": "CFU-200-PR-PID-012",
   "system": "BMS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "H-201",
   "controller": "BMS-H201",
   "sif": "SIF-201",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-BD-E2",
   "jb_terminals": "23/24",
   "multicore": "MC-BD-E2",
   "mc_pair": 12,
   "mc_length_m": 190,
   "io_card": "BMS-H201-DI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/SMC-BMS-H201-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "TI-2107",
   "parent": "TI-2107",
   "type": "Temperature indicator",
   "service": "C-201 flash zone temperature",
   "loop": "TI-2107",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-600",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 19,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-15/16"
  },
  {
   "tag": "PDI-2108",
   "parent": "PDI-2108",
   "type": "Differential pressure indicator",
   "service": "C-201 dP top - flash zone",
   "loop": "PDI-2108",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-2.5",
   "units": "bar",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 16,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "TI-2109",
   "parent": "TI-2109",
   "type": "Temperature indicator",
   "service": "LVGO draw temperature",
   "loop": "TI-2109",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-300",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 20,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-17/18"
  },
  {
   "tag": "TI-2110",
   "parent": "TI-2110",
   "type": "Temperature indicator",
   "service": "HVGO draw temperature",
   "loop": "TI-2110",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 21,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-19/20"
  },
  {
   "tag": "TI-2111",
   "parent": "TI-2111",
   "type": "Temperature indicator",
   "service": "SLOP draw temperature",
   "loop": "TI-2111",
   "pid_sheet": "CFU-200-PR-PID-013",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-500",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 22,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-21/22"
  },
  {
   "tag": "TI-2116",
   "parent": "TI-2116",
   "type": "Temperature indicator",
   "service": "LVGO product temperature",
   "loop": "TI-2116",
   "pid_sheet": "CFU-200-PR-PID-014",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-120",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    175.0,
    98.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 23,
   "mc_length_m": 270,
   "io_card": "VDU-AI03",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-23/24"
  },
  {
   "tag": "TI-2122",
   "parent": "TI-2122",
   "type": "Temperature indicator",
   "service": "E-202 vapour outlet temperature",
   "loop": "TI-2122",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-202",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    196.0,
    97.5
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 24,
   "mc_length_m": 290,
   "io_card": "VDU-AI03",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB03-25/26"
  },
  {
   "tag": "TI-2124",
   "parent": "TI-2124",
   "type": "Temperature indicator",
   "service": "E-203 vapour outlet temperature",
   "loop": "TI-2124",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-203",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    196.0,
    97.5
   ],
   "jb": "JB-DA-E4-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-E4-2",
   "mc_pair": 1,
   "mc_length_m": 290,
   "io_card": "VDU-AI04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "TI-2126",
   "parent": "TI-2126",
   "type": "Temperature indicator",
   "service": "E-204 vapour outlet temperature",
   "loop": "TI-2126",
   "pid_sheet": "CFU-200-PR-PID-015",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "E-204",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "0-400",
   "units": "C",
   "source": "instrument index",
   "zone": "E4",
   "xy": [
    196.0,
    97.5
   ],
   "jb": "JB-DA-E4-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-E4-2",
   "mc_pair": 2,
   "mc_length_m": 290,
   "io_card": "VDU-AI04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "HS-9000",
   "parent": "HS-9000",
   "type": "Hand switch",
   "service": "Unit ESD push-button (CCR + field)",
   "loop": "HS-9000",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "SIS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "D-103",
   "controller": "SIS-1",
   "sif": "SIF-901",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-SD-D1",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-D1",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "SIS-1-DI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "PT-9001",
   "parent": "PT-9001",
   "type": "Pressure transmitter",
   "service": "Fuel gas header pressure",
   "loop": "PIC-9001",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-6",
   "units": "barg",
   "source": "instrument index",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-D1",
   "mc_pair": 4,
   "mc_length_m": 140,
   "io_card": "CDU-1-AI05",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-23/24"
  },
  {
   "tag": "PV-9001",
   "parent": "PV-9001",
   "type": "Pressure control valve",
   "service": "Fuel gas header pressure - Valve positioner / output",
   "loop": "PIC-9001",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "11/12",
   "multicore": "MC-DA-D1",
   "mc_pair": 6,
   "mc_length_m": 140,
   "io_card": "CDU-1-AO05",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-11/12"
  },
  {
   "tag": "LT-9002",
   "parent": "LT-9002",
   "type": "Level transmitter",
   "service": "D-103 liquid level",
   "loop": "LIC-9002",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-D1",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "CDU-1-AI05",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-21/22"
  },
  {
   "tag": "LV-9002",
   "parent": "LV-9002",
   "type": "Level control valve",
   "service": "D-103 liquid level - Valve positioner / output",
   "loop": "LIC-9002",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-D1",
   "mc_pair": 3,
   "mc_length_m": 140,
   "io_card": "CDU-1-AO05",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-9/10"
  },
  {
   "tag": "LT-9003",
   "parent": "LT-9003",
   "type": "Level transmitter",
   "service": "D-104 flare KO drum level",
   "loop": "LIC-9003",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-104",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-100",
   "units": "%",
   "source": "instrument index",
   "zone": "D5",
   "xy": [
    135.0,
    128.0
   ],
   "jb": "JB-DA-D5",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-D5",
   "mc_pair": 1,
   "mc_length_m": 260,
   "io_card": "CDU-1-AI06",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB06-1/2"
  },
  {
   "tag": "LY-9003",
   "parent": "LY-9003",
   "type": "Level relay / output",
   "service": "P-119A/B start/stop (high / low level) via MCC",
   "loop": "LIC-9003",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "D-104",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D5",
   "xy": [
    135.0,
    128.0
   ],
   "jb": "JB-DD-D5",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-D5",
   "mc_pair": 1,
   "mc_length_m": 260,
   "io_card": "CDU-1-DO03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "PT-9004",
   "parent": "PT-9004",
   "type": "Pressure transmitter",
   "service": "LP steam header pressure (unit)",
   "loop": "PIC-9004",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "0-6",
   "units": "barg",
   "source": "instrument index",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-D1",
   "mc_pair": 5,
   "mc_length_m": 140,
   "io_card": "CDU-1-AI05",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-25/26"
  },
  {
   "tag": "PV-9004",
   "parent": "PV-9004",
   "type": "Pressure control valve",
   "service": "LP steam header pressure (unit) - Valve positioner / output",
   "loop": "PIC-9004",
   "pid_sheet": "CFU-900-PR-PID-016",
   "system": "DCS",
   "io_type": "AO",
   "signal": "4-20 mA HART to smart positioner",
   "equipment": "D-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "instrument index",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "13/14",
   "multicore": "MC-DA-D1",
   "mc_pair": 7,
   "mc_length_m": 140,
   "io_card": "CDU-1-AO06",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB06-1/2"
  },
  {
   "tag": "AT-1038",
   "parent": "AT-1038",
   "type": "Analyser transmitter",
   "service": "Unstabilised naphtha D86 end point / RVP (online)",
   "loop": "AT-1038",
   "pid_sheet": "(P&ID sheet 009)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-102",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "B4",
   "xy": [
    79.0,
    90.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "AT-1046",
   "parent": "AT-1046",
   "type": "Analyser transmitter",
   "service": "Salt-in-crude, desalted crude",
   "loop": "AT-1046",
   "pid_sheet": "(P&ID sheet 002)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-A2",
   "mc_pair": 1,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "AT-1047",
   "parent": "AT-1047",
   "type": "Analyser transmitter",
   "service": "BS&W, desalted crude",
   "loop": "AT-1047",
   "pid_sheet": "(P&ID sheet 002)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-A2",
   "mc_pair": 2,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "AT-1048",
   "parent": "AT-1048",
   "type": "Analyser transmitter",
   "service": "Crude API / density, salt, BS&W at charge (crude switch DV)",
   "loop": "AT-1048",
   "pid_sheet": "(P&ID sheet 001)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DA-A3",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-A3",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "CDU-1-AI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "AT-1049",
   "parent": "AT-1049",
   "type": "Analyser transmitter",
   "service": "Oil-in-water, desalter brine",
   "loop": "AT-1049",
   "pid_sheet": "(P&ID sheet 002)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "A2",
   "xy": [
    36.0,
    52.0
   ],
   "jb": "JB-DA-A2",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-A2",
   "mc_pair": 3,
   "mc_length_m": 90,
   "io_card": "CDU-1-AI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "AT-1055",
   "parent": "AT-1055",
   "type": "Analyser transmitter",
   "service": "Kerosene flash / freeze point (online)",
   "loop": "AT-1055",
   "pid_sheet": "(P&ID sheet 008)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 1,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI03",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-17/18"
  },
  {
   "tag": "AT-1065",
   "parent": "AT-1065",
   "type": "Analyser transmitter",
   "service": "Diesel D86 T95 / cloud point (online)",
   "loop": "AT-1065",
   "pid_sheet": "(P&ID sheet 008)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 2,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI03",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-19/20"
  },
  {
   "tag": "AT-1075",
   "parent": "AT-1075",
   "type": "Analyser transmitter",
   "service": "AGO D86 T95 / colour (online)",
   "loop": "AT-1075",
   "pid_sheet": "(P&ID sheet 008)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "C4",
   "xy": [
    112.5,
    98.0
   ],
   "jb": "JB-DA-C4-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-C4-1",
   "mc_pair": 3,
   "mc_length_m": 190,
   "io_card": "CDU-2-AI03",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB03-21/22"
  },
  {
   "tag": "AT-1099",
   "parent": "AT-1099",
   "type": "Analyser transmitter",
   "service": "LPG C5+ (process GC)",
   "loop": "AT-1099",
   "pid_sheet": "(P&ID sheet 010)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "B4",
   "xy": [
    64.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 3,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "AT-1108",
   "parent": "AT-1108",
   "type": "Analyser transmitter",
   "service": "Light naphtha C6+ / RVP (process GC)",
   "loop": "AT-1108",
   "pid_sheet": "(P&ID sheet 011)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 4,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "AT-1109",
   "parent": "AT-1109",
   "type": "Analyser transmitter",
   "service": "Heavy naphtha IBP / C5- (process GC)",
   "loop": "AT-1109",
   "pid_sheet": "(P&ID sheet 011)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "C-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "B4",
   "xy": [
    52.0,
    100.0
   ],
   "jb": "JB-DA-B4-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DA-B4-1",
   "mc_pair": 5,
   "mc_length_m": 130,
   "io_card": "CDU-2-AI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "AT-1021",
   "parent": "AT-1021",
   "type": "Analyser transmitter",
   "service": "Fuel gas Wobbe index / LHV (calorimeter)",
   "loop": "AT-1021",
   "pid_sheet": "(P&ID sheet 016)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-D1",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "CDU-1-AI05",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB05-19/20"
  },
  {
   "tag": "FT-1021",
   "parent": "FT-1021",
   "type": "Flow transmitter",
   "service": "H-101 fuel gas flow (cross-limiting fuel measurement)",
   "loop": "FT-1021",
   "pid_sheet": "(P&ID sheet 005)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "C2",
   "xy": [
    98.0,
    36.0
   ],
   "jb": "JB-DA-C2-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DA-C2-1",
   "mc_pair": 10,
   "mc_length_m": 100,
   "io_card": "CDU-1-AI04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-A01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "FT-2006",
   "parent": "FT-2006",
   "type": "Flow transmitter",
   "service": "H-201 fuel gas flow (cross-limiting fuel measurement)",
   "loop": "FT-2006",
   "pid_sheet": "(P&ID sheet 012)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "H-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "E2",
   "xy": [
    172.0,
    36.0
   ],
   "jb": "JB-DA-E2-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-E2-1",
   "mc_pair": 8,
   "mc_length_m": 190,
   "io_card": "VDU-AI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "TT-9005",
   "parent": "TT-9005",
   "type": "Temperature transmitter",
   "service": "Ambient air temperature (APC DV)",
   "loop": "TT-9005",
   "pid_sheet": "(P&ID sheet 016)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DA-D1",
   "jb_terminals": "15/16",
   "multicore": "MC-DA-D1",
   "mc_pair": 8,
   "mc_length_m": 140,
   "io_card": "CDU-2-AI06",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-A01",
   "marsh_terminals": "TB06-3/4"
  },
  {
   "tag": "AT-2032",
   "parent": "AT-2032",
   "type": "Analyser transmitter",
   "service": "Vacuum off-gas H2S (D-202, to H-201 firing / SO2 emissions)",
   "loop": "AT-2032",
   "pid_sheet": "(P&ID sheet 015)",
   "system": "DCS",
   "io_type": "AI",
   "signal": "4-20 mA HART, 2-wire, IS (Ex ia)",
   "equipment": "D-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "E4",
   "xy": [
    196.0,
    106.0
   ],
   "jb": "JB-DA-E4-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DA-E4-1",
   "mc_pair": 1,
   "mc_length_m": 300,
   "io_card": "VDU-AI02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-VDU-A01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "XA-9101",
   "parent": "XA-9101",
   "type": "Analyser house common alarm",
   "service": "AH-101 analyser house common trouble / HVAC",
   "loop": "XA-9101",
   "pid_sheet": "(P&ID sheet 016)",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "D-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "I&C addition (add to index)",
   "zone": "D1",
   "xy": [
    146.0,
    22.0
   ],
   "jb": "JB-DD-D1",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-D1",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "CDU-2-DI03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "K-101A XL",
   "parent": "K-101A",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101A - Motor running (90 kW)",
   "loop": "K-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-C1",
   "mc_pair": 4,
   "mc_length_m": 90,
   "io_card": "CDU-1-DI01",
   "io_channel": 22,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-43/44"
  },
  {
   "tag": "K-101A XA",
   "parent": "K-101A",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101A - Motor fault / not available (90 kW)",
   "loop": "K-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-C1",
   "mc_pair": 3,
   "mc_length_m": 90,
   "io_card": "CDU-1-DI01",
   "io_channel": 21,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-41/42"
  },
  {
   "tag": "K-101A HS-START",
   "parent": "K-101A",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101A - Start command (90 kW)",
   "loop": "K-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-C1",
   "mc_pair": 1,
   "mc_length_m": 90,
   "io_card": "CDU-1-DO02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "K-101A HS-STOP",
   "parent": "K-101A",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101A - Stop command (90 kW)",
   "loop": "K-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-C1",
   "mc_pair": 2,
   "mc_length_m": 90,
   "io_card": "CDU-1-DO02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "K-101B XL",
   "parent": "K-101B",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101B - Motor running (90 kW)",
   "loop": "K-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-C1",
   "mc_pair": 8,
   "mc_length_m": 90,
   "io_card": "CDU-1-DI01",
   "io_channel": 24,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-47/48"
  },
  {
   "tag": "K-101B XA",
   "parent": "K-101B",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101B - Motor fault / not available (90 kW)",
   "loop": "K-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-C1",
   "mc_pair": 7,
   "mc_length_m": 90,
   "io_card": "CDU-1-DI01",
   "io_channel": 23,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-45/46"
  },
  {
   "tag": "K-101B HS-START",
   "parent": "K-101B",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101B - Start command (90 kW)",
   "loop": "K-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-C1",
   "mc_pair": 5,
   "mc_length_m": 90,
   "io_card": "CDU-1-DO02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "K-101B HS-STOP",
   "parent": "K-101B",
   "type": "Motor interface (MCC)",
   "service": "H-101 forced-draft fan K-101B - Stop command (90 kW)",
   "loop": "K-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    102.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-C1",
   "mc_pair": 6,
   "mc_length_m": 90,
   "io_card": "CDU-1-DO02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "K-102A XL",
   "parent": "K-102A",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102A - Motor running (200 kW)",
   "loop": "K-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-C1",
   "mc_pair": 12,
   "mc_length_m": 100,
   "io_card": "CDU-1-DI01",
   "io_channel": 26,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-51/52"
  },
  {
   "tag": "K-102A XA",
   "parent": "K-102A",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102A - Motor fault / not available (200 kW)",
   "loop": "K-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-C1",
   "mc_pair": 11,
   "mc_length_m": 100,
   "io_card": "CDU-1-DI01",
   "io_channel": 25,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-49/50"
  },
  {
   "tag": "K-102A HS-START",
   "parent": "K-102A",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102A - Start command (200 kW)",
   "loop": "K-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-C1",
   "mc_pair": 9,
   "mc_length_m": 100,
   "io_card": "CDU-1-DO02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "K-102A HS-STOP",
   "parent": "K-102A",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102A - Stop command (200 kW)",
   "loop": "K-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    20.5
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-C1",
   "mc_pair": 10,
   "mc_length_m": 100,
   "io_card": "CDU-1-DO02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "K-102B XL",
   "parent": "K-102B",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102B - Motor running (200 kW)",
   "loop": "K-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-C1",
   "mc_pair": 16,
   "mc_length_m": 100,
   "io_card": "CDU-1-DI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "K-102B XA",
   "parent": "K-102B",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102B - Motor fault / not available (200 kW)",
   "loop": "K-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "K-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-C1",
   "mc_pair": 15,
   "mc_length_m": 100,
   "io_card": "CDU-1-DI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "K-102B HS-START",
   "parent": "K-102B",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102B - Start command (200 kW)",
   "loop": "K-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-C1",
   "mc_pair": 13,
   "mc_length_m": 100,
   "io_card": "CDU-1-DO03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "K-102B HS-STOP",
   "parent": "K-102B",
   "type": "Motor interface (MCC)",
   "service": "H-101 induced-draft fan K-102B - Stop command (200 kW)",
   "loop": "K-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "K-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C1",
   "xy": [
    109.0,
    24.0
   ],
   "jb": "JB-DD-C1",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-C1",
   "mc_pair": 14,
   "mc_length_m": 100,
   "io_card": "CDU-1-DO03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "A-101 XL",
   "parent": "A-101",
   "type": "Motor interface (MCC)",
   "service": "Atm. overhead condenser A-101 - Motor running (55 kW)",
   "loop": "A-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-C4",
   "mc_pair": 4,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 26,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-51/52"
  },
  {
   "tag": "A-101 XA",
   "parent": "A-101",
   "type": "Motor interface (MCC)",
   "service": "Atm. overhead condenser A-101 - Motor fault / not available (55 kW)",
   "loop": "A-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-C4",
   "mc_pair": 3,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 25,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-49/50"
  },
  {
   "tag": "A-101 HS-START",
   "parent": "A-101",
   "type": "Motor interface (MCC)",
   "service": "Atm. overhead condenser A-101 - Start command (55 kW)",
   "loop": "A-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-C4",
   "mc_pair": 1,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO04",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-23/24"
  },
  {
   "tag": "A-101 HS-STOP",
   "parent": "A-101",
   "type": "Motor interface (MCC)",
   "service": "Atm. overhead condenser A-101 - Stop command (55 kW)",
   "loop": "A-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-101",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-C4",
   "mc_pair": 2,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO04",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-25/26"
  },
  {
   "tag": "A-103 XL",
   "parent": "A-103",
   "type": "Motor interface (MCC)",
   "service": "Kero cooler A-103 - Motor running (11 kW)",
   "loop": "A-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI01",
   "io_channel": 24,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-47/48"
  },
  {
   "tag": "A-103 XA",
   "parent": "A-103",
   "type": "Motor interface (MCC)",
   "service": "Kero cooler A-103 - Motor fault / not available (11 kW)",
   "loop": "A-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 3,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI01",
   "io_channel": 23,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-45/46"
  },
  {
   "tag": "A-103 HS-START",
   "parent": "A-103",
   "type": "Motor interface (MCC)",
   "service": "Kero cooler A-103 - Start command (11 kW)",
   "loop": "A-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "A-103 HS-STOP",
   "parent": "A-103",
   "type": "Motor interface (MCC)",
   "service": "Kero cooler A-103 - Stop command (11 kW)",
   "loop": "A-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-103",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 2,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "A-104 XL",
   "parent": "A-104",
   "type": "Motor interface (MCC)",
   "service": "Diesel cooler A-104 - Motor running (18.5 kW)",
   "loop": "A-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    117.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 8,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI01",
   "io_channel": 26,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-51/52"
  },
  {
   "tag": "A-104 XA",
   "parent": "A-104",
   "type": "Motor interface (MCC)",
   "service": "Diesel cooler A-104 - Motor fault / not available (18.5 kW)",
   "loop": "A-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    117.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 7,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI01",
   "io_channel": 25,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-49/50"
  },
  {
   "tag": "A-104 HS-START",
   "parent": "A-104",
   "type": "Motor interface (MCC)",
   "service": "Diesel cooler A-104 - Start command (18.5 kW)",
   "loop": "A-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    117.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 5,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "A-104 HS-STOP",
   "parent": "A-104",
   "type": "Motor interface (MCC)",
   "service": "Diesel cooler A-104 - Stop command (18.5 kW)",
   "loop": "A-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-104",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    117.0,
    75.0
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "A-105 XL",
   "parent": "A-105",
   "type": "Motor interface (MCC)",
   "service": "Ago cooler A-105 - Motor running (30 kW)",
   "loop": "A-105",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    123.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 4,
   "mc_length_m": 180,
   "io_card": "CDU-2-DI03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "A-105 XA",
   "parent": "A-105",
   "type": "Motor interface (MCC)",
   "service": "Ago cooler A-105 - Motor fault / not available (30 kW)",
   "loop": "A-105",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    123.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 3,
   "mc_length_m": 180,
   "io_card": "CDU-2-DI03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "A-105 HS-START",
   "parent": "A-105",
   "type": "Motor interface (MCC)",
   "service": "Ago cooler A-105 - Start command (30 kW)",
   "loop": "A-105",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    123.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 1,
   "mc_length_m": 180,
   "io_card": "CDU-2-DO05",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-5/6"
  },
  {
   "tag": "A-105 HS-STOP",
   "parent": "A-105",
   "type": "Motor interface (MCC)",
   "service": "Ago cooler A-105 - Stop command (30 kW)",
   "loop": "A-105",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-105",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    123.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 2,
   "mc_length_m": 180,
   "io_card": "CDU-2-DO05",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-7/8"
  },
  {
   "tag": "A-106 XL",
   "parent": "A-106",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser overhead condenser A-106 - Motor running (11 kW)",
   "loop": "A-106",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    57.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "CDU-2-DI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "A-106 XA",
   "parent": "A-106",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser overhead condenser A-106 - Motor fault / not available (11 kW)",
   "loop": "A-106",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    57.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "CDU-2-DI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "A-106 HS-START",
   "parent": "A-106",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser overhead condenser A-106 - Start command (11 kW)",
   "loop": "A-106",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    57.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "CDU-2-DO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "A-106 HS-STOP",
   "parent": "A-106",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser overhead condenser A-106 - Stop command (11 kW)",
   "loop": "A-106",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-106",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    57.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "CDU-2-DO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "A-107 XL",
   "parent": "A-107",
   "type": "Motor interface (MCC)",
   "service": "Splitter overhead condenser A-107 - Motor running (30 kW)",
   "loop": "A-107",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-107",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-C4",
   "mc_pair": 8,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "A-107 XA",
   "parent": "A-107",
   "type": "Motor interface (MCC)",
   "service": "Splitter overhead condenser A-107 - Motor fault / not available (30 kW)",
   "loop": "A-107",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-107",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-C4",
   "mc_pair": 7,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "A-107 HS-START",
   "parent": "A-107",
   "type": "Motor interface (MCC)",
   "service": "Splitter overhead condenser A-107 - Start command (30 kW)",
   "loop": "A-107",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-107",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-C4",
   "mc_pair": 5,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO05",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-1/2"
  },
  {
   "tag": "A-107 HS-STOP",
   "parent": "A-107",
   "type": "Motor interface (MCC)",
   "service": "Splitter overhead condenser A-107 - Stop command (30 kW)",
   "loop": "A-107",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-107",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-C4",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO05",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-3/4"
  },
  {
   "tag": "A-108 XL",
   "parent": "A-108",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product cooler A-108 - Motor running (30 kW)",
   "loop": "A-108",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-108",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 8,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "A-108 XA",
   "parent": "A-108",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product cooler A-108 - Motor fault / not available (30 kW)",
   "loop": "A-108",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-108",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 7,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "A-108 HS-START",
   "parent": "A-108",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product cooler A-108 - Start command (30 kW)",
   "loop": "A-108",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-108",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 5,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "A-108 HS-STOP",
   "parent": "A-108",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product cooler A-108 - Stop command (30 kW)",
   "loop": "A-108",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-108",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    75.0
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 6,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "A-201 XL",
   "parent": "A-201",
   "type": "Motor interface (MCC)",
   "service": "Lvgo cooler A-201 - Motor running (15 kW)",
   "loop": "A-201",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    159.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 8,
   "mc_length_m": 220,
   "io_card": "VDU-DI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "A-201 XA",
   "parent": "A-201",
   "type": "Motor interface (MCC)",
   "service": "Lvgo cooler A-201 - Motor fault / not available (15 kW)",
   "loop": "A-201",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    159.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 7,
   "mc_length_m": 220,
   "io_card": "VDU-DI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "A-201 HS-START",
   "parent": "A-201",
   "type": "Motor interface (MCC)",
   "service": "Lvgo cooler A-201 - Start command (15 kW)",
   "loop": "A-201",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    159.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 5,
   "mc_length_m": 220,
   "io_card": "VDU-DO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "A-201 HS-STOP",
   "parent": "A-201",
   "type": "Motor interface (MCC)",
   "service": "Lvgo cooler A-201 - Stop command (15 kW)",
   "loop": "A-201",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-201",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    159.0,
    75.0
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 6,
   "mc_length_m": 220,
   "io_card": "VDU-DO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "A-202 XL",
   "parent": "A-202",
   "type": "Motor interface (MCC)",
   "service": "Hvgo Product cooler A-202 - Motor running (37 kW)",
   "loop": "A-202",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-202",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    165.0,
    75.0
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 4,
   "mc_length_m": 230,
   "io_card": "VDU-DI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "A-202 XA",
   "parent": "A-202",
   "type": "Motor interface (MCC)",
   "service": "Hvgo Product cooler A-202 - Motor fault / not available (37 kW)",
   "loop": "A-202",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "A-202",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    165.0,
    75.0
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 3,
   "mc_length_m": 230,
   "io_card": "VDU-DI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "A-202 HS-START",
   "parent": "A-202",
   "type": "Motor interface (MCC)",
   "service": "Hvgo Product cooler A-202 - Start command (37 kW)",
   "loop": "A-202",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-202",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    165.0,
    75.0
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 1,
   "mc_length_m": 230,
   "io_card": "VDU-DO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "A-202 HS-STOP",
   "parent": "A-202",
   "type": "Motor interface (MCC)",
   "service": "Hvgo Product cooler A-202 - Stop command (37 kW)",
   "loop": "A-202",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "A-202",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    165.0,
    75.0
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 2,
   "mc_length_m": 230,
   "io_card": "VDU-DO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "P-101A XL",
   "parent": "P-101A",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101A - Motor running (710 kW)",
   "loop": "P-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-A3",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "CDU-1-DI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "P-101A XA",
   "parent": "P-101A",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101A - Motor fault / not available (710 kW)",
   "loop": "P-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-A3",
   "mc_pair": 3,
   "mc_length_m": 160,
   "io_card": "CDU-1-DI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "P-101A HS-START",
   "parent": "P-101A",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101A - Start command (710 kW)",
   "loop": "P-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-A3",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "CDU-1-DO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "P-101A HS-STOP",
   "parent": "P-101A",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101A - Stop command (710 kW)",
   "loop": "P-101A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-101A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-A3",
   "mc_pair": 2,
   "mc_length_m": 160,
   "io_card": "CDU-1-DO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "P-101B XL",
   "parent": "P-101B",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101B - Motor running (710 kW)",
   "loop": "P-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    18.5,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-A3",
   "mc_pair": 8,
   "mc_length_m": 150,
   "io_card": "CDU-1-DI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "P-101B XA",
   "parent": "P-101B",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101B - Motor fault / not available (710 kW)",
   "loop": "P-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    18.5,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-A3",
   "mc_pair": 7,
   "mc_length_m": 150,
   "io_card": "CDU-1-DI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "P-101B HS-START",
   "parent": "P-101B",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101B - Start command (710 kW)",
   "loop": "P-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    18.5,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-A3",
   "mc_pair": 5,
   "mc_length_m": 150,
   "io_card": "CDU-1-DO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "P-101B HS-STOP",
   "parent": "P-101B",
   "type": "Motor interface (MCC)",
   "service": "Crude charge P-101B - Stop command (710 kW)",
   "loop": "P-101B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-101B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    18.5,
    83.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-A3",
   "mc_pair": 6,
   "mc_length_m": 150,
   "io_card": "CDU-1-DO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "P-102A XL",
   "parent": "P-102A",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102A - Motor running (710 kW)",
   "loop": "P-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    46.0,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 12,
   "mc_length_m": 100,
   "io_card": "CDU-1-DI01",
   "io_channel": 16,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-31/32"
  },
  {
   "tag": "P-102A XA",
   "parent": "P-102A",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102A - Motor fault / not available (710 kW)",
   "loop": "P-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    46.0,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 11,
   "mc_length_m": 100,
   "io_card": "CDU-1-DI01",
   "io_channel": 15,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-29/30"
  },
  {
   "tag": "P-102A HS-START",
   "parent": "P-102A",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102A - Start command (710 kW)",
   "loop": "P-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    46.0,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 9,
   "mc_length_m": 100,
   "io_card": "CDU-1-DO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "P-102A HS-STOP",
   "parent": "P-102A",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102A - Stop command (710 kW)",
   "loop": "P-102A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-102A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    46.0,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 10,
   "mc_length_m": 100,
   "io_card": "CDU-1-DO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "P-102B XL",
   "parent": "P-102B",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102B - Motor running (710 kW)",
   "loop": "P-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.5,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 16,
   "mc_length_m": 90,
   "io_card": "CDU-1-DI01",
   "io_channel": 18,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-35/36"
  },
  {
   "tag": "P-102B XA",
   "parent": "P-102B",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102B - Motor fault / not available (710 kW)",
   "loop": "P-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.5,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 15,
   "mc_length_m": 90,
   "io_card": "CDU-1-DI01",
   "io_channel": 17,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-33/34"
  },
  {
   "tag": "P-102B HS-START",
   "parent": "P-102B",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102B - Start command (710 kW)",
   "loop": "P-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.5,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 13,
   "mc_length_m": 90,
   "io_card": "CDU-1-DO02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "P-102B HS-STOP",
   "parent": "P-102B",
   "type": "Motor interface (MCC)",
   "service": "Desalted crude booster P-102B - Stop command (710 kW)",
   "loop": "P-102B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-102B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.5,
    65.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 14,
   "mc_length_m": 90,
   "io_card": "CDU-1-DO02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "P-103A XL",
   "parent": "P-103A",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103A - Motor running (55 kW)",
   "loop": "P-103A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-103A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    72.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 20,
   "mc_length_m": 130,
   "io_card": "CDU-2-DI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "P-103A XA",
   "parent": "P-103A",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103A - Motor fault / not available (55 kW)",
   "loop": "P-103A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-103A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    72.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 19,
   "mc_length_m": 130,
   "io_card": "CDU-2-DI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "P-103A HS-START",
   "parent": "P-103A",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103A - Start command (55 kW)",
   "loop": "P-103A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-103A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    72.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 17,
   "mc_length_m": 130,
   "io_card": "CDU-2-DO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "P-103A HS-STOP",
   "parent": "P-103A",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103A - Stop command (55 kW)",
   "loop": "P-103A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-103A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    72.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 18,
   "mc_length_m": 130,
   "io_card": "CDU-2-DO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "P-103B XL",
   "parent": "P-103B",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103B - Motor running (55 kW)",
   "loop": "P-103B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-103B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    75.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 24,
   "mc_length_m": 130,
   "io_card": "CDU-2-DI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "P-103B XA",
   "parent": "P-103B",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103B - Motor fault / not available (55 kW)",
   "loop": "P-103B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-103B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    75.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 23,
   "mc_length_m": 130,
   "io_card": "CDU-2-DI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "P-103B HS-START",
   "parent": "P-103B",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103B - Start command (55 kW)",
   "loop": "P-103B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-103B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    75.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 21,
   "mc_length_m": 130,
   "io_card": "CDU-2-DO01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "P-103B HS-STOP",
   "parent": "P-103B",
   "type": "Motor interface (MCC)",
   "service": "Atm. reflux P-103B - Stop command (55 kW)",
   "loop": "P-103B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-103B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    75.5,
    83.5
   ],
   "jb": "JB-DD-B3-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DD-B3-1",
   "mc_pair": 22,
   "mc_length_m": 130,
   "io_card": "CDU-2-DO01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "P-104A XL",
   "parent": "P-104A",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104A - Motor running (160 kW)",
   "loop": "P-104A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-104A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    79.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 4,
   "mc_length_m": 140,
   "io_card": "CDU-2-DI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "P-104A XA",
   "parent": "P-104A",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104A - Motor fault / not available (160 kW)",
   "loop": "P-104A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-104A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    79.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 3,
   "mc_length_m": 140,
   "io_card": "CDU-2-DI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "P-104A HS-START",
   "parent": "P-104A",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104A - Start command (160 kW)",
   "loop": "P-104A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-104A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    79.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "CDU-2-DO01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "P-104A HS-STOP",
   "parent": "P-104A",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104A - Stop command (160 kW)",
   "loop": "P-104A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-104A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    79.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "CDU-2-DO01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "P-104B XL",
   "parent": "P-104B",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104B - Motor running (160 kW)",
   "loop": "P-104B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-104B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    82.0,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 12,
   "mc_length_m": 140,
   "io_card": "CDU-2-DI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "P-104B XA",
   "parent": "P-104B",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104B - Motor fault / not available (160 kW)",
   "loop": "P-104B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-104B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    82.0,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 11,
   "mc_length_m": 140,
   "io_card": "CDU-2-DI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "P-104B HS-START",
   "parent": "P-104B",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104B - Start command (160 kW)",
   "loop": "P-104B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-104B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    82.0,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 9,
   "mc_length_m": 140,
   "io_card": "CDU-2-DO03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "P-104B HS-STOP",
   "parent": "P-104B",
   "type": "Motor interface (MCC)",
   "service": "Unstabilised naphtha P-104B - Stop command (160 kW)",
   "loop": "P-104B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-104B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    82.0,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 10,
   "mc_length_m": 140,
   "io_card": "CDU-2-DO03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "P-105A XL",
   "parent": "P-105A",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105A - Motor running (5.5 kW)",
   "loop": "P-105A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-105A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    85.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 16,
   "mc_length_m": 140,
   "io_card": "CDU-2-DI02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "P-105A XA",
   "parent": "P-105A",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105A - Motor fault / not available (5.5 kW)",
   "loop": "P-105A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-105A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    85.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 15,
   "mc_length_m": 140,
   "io_card": "CDU-2-DI02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "P-105A HS-START",
   "parent": "P-105A",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105A - Start command (5.5 kW)",
   "loop": "P-105A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-105A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    85.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 13,
   "mc_length_m": 140,
   "io_card": "CDU-2-DO03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "P-105A HS-STOP",
   "parent": "P-105A",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105A - Stop command (5.5 kW)",
   "loop": "P-105A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-105A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    85.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 14,
   "mc_length_m": 140,
   "io_card": "CDU-2-DO03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "P-105B XL",
   "parent": "P-105B",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105B - Motor running (5.5 kW)",
   "loop": "P-105B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-105B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    88.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 20,
   "mc_length_m": 150,
   "io_card": "CDU-2-DI02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "P-105B XA",
   "parent": "P-105B",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105B - Motor fault / not available (5.5 kW)",
   "loop": "P-105B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-105B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    88.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 19,
   "mc_length_m": 150,
   "io_card": "CDU-2-DI02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "P-105B HS-START",
   "parent": "P-105B",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105B - Start command (5.5 kW)",
   "loop": "P-105B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-105B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    88.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 17,
   "mc_length_m": 150,
   "io_card": "CDU-2-DO03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "P-105B HS-STOP",
   "parent": "P-105B",
   "type": "Motor interface (MCC)",
   "service": "Overhead sour water P-105B - Stop command (5.5 kW)",
   "loop": "P-105B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-105B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    88.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 18,
   "mc_length_m": 150,
   "io_card": "CDU-2-DO03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "P-106A XL",
   "parent": "P-106A",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106A - Motor running (110 kW)",
   "loop": "P-106A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-106A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    124.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 12,
   "mc_length_m": 190,
   "io_card": "CDU-2-DI03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "P-106A XA",
   "parent": "P-106A",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106A - Motor fault / not available (110 kW)",
   "loop": "P-106A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-106A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    124.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 11,
   "mc_length_m": 190,
   "io_card": "CDU-2-DI03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "P-106A HS-START",
   "parent": "P-106A",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106A - Start command (110 kW)",
   "loop": "P-106A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-106A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    124.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 9,
   "mc_length_m": 190,
   "io_card": "CDU-2-DO05",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-9/10"
  },
  {
   "tag": "P-106A HS-STOP",
   "parent": "P-106A",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106A - Stop command (110 kW)",
   "loop": "P-106A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-106A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    124.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 10,
   "mc_length_m": 190,
   "io_card": "CDU-2-DO05",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-11/12"
  },
  {
   "tag": "P-106B XL",
   "parent": "P-106B",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106B - Motor running (110 kW)",
   "loop": "P-106B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-106B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    127.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 16,
   "mc_length_m": 190,
   "io_card": "CDU-2-DI03",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-17/18"
  },
  {
   "tag": "P-106B XA",
   "parent": "P-106B",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106B - Motor fault / not available (110 kW)",
   "loop": "P-106B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-106B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    127.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 15,
   "mc_length_m": 190,
   "io_card": "CDU-2-DI03",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-15/16"
  },
  {
   "tag": "P-106B HS-START",
   "parent": "P-106B",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106B - Start command (110 kW)",
   "loop": "P-106B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-106B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    127.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 13,
   "mc_length_m": 190,
   "io_card": "CDU-2-DO05",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-13/14"
  },
  {
   "tag": "P-106B HS-STOP",
   "parent": "P-106B",
   "type": "Motor interface (MCC)",
   "service": "TPA pumparound P-106B - Stop command (110 kW)",
   "loop": "P-106B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-106B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    127.5,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 14,
   "mc_length_m": 190,
   "io_card": "CDU-2-DO05",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-15/16"
  },
  {
   "tag": "P-107A XL",
   "parent": "P-107A",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107A - Motor running (160 kW)",
   "loop": "P-107A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-107A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    131.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 20,
   "mc_length_m": 200,
   "io_card": "CDU-2-DI03",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-21/22"
  },
  {
   "tag": "P-107A XA",
   "parent": "P-107A",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107A - Motor fault / not available (160 kW)",
   "loop": "P-107A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-107A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    131.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 19,
   "mc_length_m": 200,
   "io_card": "CDU-2-DI03",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-19/20"
  },
  {
   "tag": "P-107A HS-START",
   "parent": "P-107A",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107A - Start command (160 kW)",
   "loop": "P-107A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-107A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    131.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 17,
   "mc_length_m": 200,
   "io_card": "CDU-2-DO05",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-17/18"
  },
  {
   "tag": "P-107A HS-STOP",
   "parent": "P-107A",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107A - Stop command (160 kW)",
   "loop": "P-107A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-107A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    131.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 18,
   "mc_length_m": 200,
   "io_card": "CDU-2-DO05",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-19/20"
  },
  {
   "tag": "P-107B XL",
   "parent": "P-107B",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107B - Motor running (160 kW)",
   "loop": "P-107B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-107B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    134.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 24,
   "mc_length_m": 200,
   "io_card": "CDU-2-DI03",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-25/26"
  },
  {
   "tag": "P-107B XA",
   "parent": "P-107B",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107B - Motor fault / not available (160 kW)",
   "loop": "P-107B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-107B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    134.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 23,
   "mc_length_m": 200,
   "io_card": "CDU-2-DI03",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-23/24"
  },
  {
   "tag": "P-107B HS-START",
   "parent": "P-107B",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107B - Start command (160 kW)",
   "loop": "P-107B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-107B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    134.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 21,
   "mc_length_m": 200,
   "io_card": "CDU-2-DO05",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-21/22"
  },
  {
   "tag": "P-107B HS-STOP",
   "parent": "P-107B",
   "type": "Motor interface (MCC)",
   "service": "MPA pumparound P-107B - Stop command (160 kW)",
   "loop": "P-107B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-107B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    134.0,
    83.5
   ],
   "jb": "JB-DD-D3-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DD-D3-1",
   "mc_pair": 22,
   "mc_length_m": 200,
   "io_card": "CDU-2-DO05",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-23/24"
  },
  {
   "tag": "P-108A XL",
   "parent": "P-108A",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108A - Motor running (132 kW)",
   "loop": "P-108A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-108A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    98.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 24,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "P-108A XA",
   "parent": "P-108A",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108A - Motor fault / not available (132 kW)",
   "loop": "P-108A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-108A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    98.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 23,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "P-108A HS-START",
   "parent": "P-108A",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108A - Start command (132 kW)",
   "loop": "P-108A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-108A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    98.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 21,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "P-108A HS-STOP",
   "parent": "P-108A",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108A - Stop command (132 kW)",
   "loop": "P-108A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-108A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    98.5,
    83.5
   ],
   "jb": "JB-DD-C3-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DD-C3-1",
   "mc_pair": 22,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO03",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-15/16"
  },
  {
   "tag": "P-108B XL",
   "parent": "P-108B",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108B - Motor running (132 kW)",
   "loop": "P-108B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-108B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    101.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "P-108B XA",
   "parent": "P-108B",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108B - Motor fault / not available (132 kW)",
   "loop": "P-108B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-108B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    101.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 3,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "P-108B HS-START",
   "parent": "P-108B",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108B - Start command (132 kW)",
   "loop": "P-108B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-108B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    101.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO03",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-17/18"
  },
  {
   "tag": "P-108B HS-STOP",
   "parent": "P-108B",
   "type": "Motor interface (MCC)",
   "service": "BPA pumparound P-108B - Stop command (132 kW)",
   "loop": "P-108B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-108B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    101.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 2,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO03",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-19/20"
  },
  {
   "tag": "P-109A XL",
   "parent": "P-109A",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109A - Motor running (55 kW)",
   "loop": "P-109A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-109A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    105.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 8,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "P-109A XA",
   "parent": "P-109A",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109A - Motor fault / not available (55 kW)",
   "loop": "P-109A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-109A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    105.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 7,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "P-109A HS-START",
   "parent": "P-109A",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109A - Start command (55 kW)",
   "loop": "P-109A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-109A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    105.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 5,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO03",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-21/22"
  },
  {
   "tag": "P-109A HS-STOP",
   "parent": "P-109A",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109A - Stop command (55 kW)",
   "loop": "P-109A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-109A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    105.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO03",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-23/24"
  },
  {
   "tag": "P-109B XL",
   "parent": "P-109B",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109B - Motor running (55 kW)",
   "loop": "P-109B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-109B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    108.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 12,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 14,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-27/28"
  },
  {
   "tag": "P-109B XA",
   "parent": "P-109B",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109B - Motor fault / not available (55 kW)",
   "loop": "P-109B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-109B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    108.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 11,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "P-109B HS-START",
   "parent": "P-109B",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109B - Start command (55 kW)",
   "loop": "P-109B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-109B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    108.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 9,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO03",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-25/26"
  },
  {
   "tag": "P-109B HS-STOP",
   "parent": "P-109B",
   "type": "Motor interface (MCC)",
   "service": "Kero product P-109B - Stop command (55 kW)",
   "loop": "P-109B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-109B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    108.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 10,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "P-110A XL",
   "parent": "P-110A",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110A - Motor running (75 kW)",
   "loop": "P-110A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-110A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 16,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 16,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-31/32"
  },
  {
   "tag": "P-110A XA",
   "parent": "P-110A",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110A - Motor fault / not available (75 kW)",
   "loop": "P-110A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-110A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 15,
   "mc_length_m": 170,
   "io_card": "CDU-2-DI02",
   "io_channel": 15,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-29/30"
  },
  {
   "tag": "P-110A HS-START",
   "parent": "P-110A",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110A - Start command (75 kW)",
   "loop": "P-110A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-110A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 13,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "P-110A HS-STOP",
   "parent": "P-110A",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110A - Stop command (75 kW)",
   "loop": "P-110A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-110A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    111.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 14,
   "mc_length_m": 170,
   "io_card": "CDU-2-DO04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "P-110B XL",
   "parent": "P-110B",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110B - Motor running (75 kW)",
   "loop": "P-110B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-110B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    114.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "39/40",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 20,
   "mc_length_m": 180,
   "io_card": "CDU-2-DI02",
   "io_channel": 18,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-35/36"
  },
  {
   "tag": "P-110B XA",
   "parent": "P-110B",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110B - Motor fault / not available (75 kW)",
   "loop": "P-110B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-110B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    114.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "37/38",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 19,
   "mc_length_m": 180,
   "io_card": "CDU-2-DI02",
   "io_channel": 17,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-33/34"
  },
  {
   "tag": "P-110B HS-START",
   "parent": "P-110B",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110B - Start command (75 kW)",
   "loop": "P-110B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-110B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    114.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "33/34",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 17,
   "mc_length_m": 180,
   "io_card": "CDU-2-DO04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "P-110B HS-STOP",
   "parent": "P-110B",
   "type": "Motor interface (MCC)",
   "service": "Diesel product P-110B - Stop command (75 kW)",
   "loop": "P-110B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-110B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    114.5,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "35/36",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 18,
   "mc_length_m": 180,
   "io_card": "CDU-2-DO04",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-9/10"
  },
  {
   "tag": "P-111A XL",
   "parent": "P-111A",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111A - Motor running (45 kW)",
   "loop": "P-111A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-111A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    118.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "47/48",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 24,
   "mc_length_m": 180,
   "io_card": "CDU-2-DI02",
   "io_channel": 20,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-39/40"
  },
  {
   "tag": "P-111A XA",
   "parent": "P-111A",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111A - Motor fault / not available (45 kW)",
   "loop": "P-111A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-111A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    118.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "45/46",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 23,
   "mc_length_m": 180,
   "io_card": "CDU-2-DI02",
   "io_channel": 19,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-37/38"
  },
  {
   "tag": "P-111A HS-START",
   "parent": "P-111A",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111A - Start command (45 kW)",
   "loop": "P-111A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-111A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    118.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "41/42",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 21,
   "mc_length_m": 180,
   "io_card": "CDU-2-DO04",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-11/12"
  },
  {
   "tag": "P-111A HS-STOP",
   "parent": "P-111A",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111A - Stop command (45 kW)",
   "loop": "P-111A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-111A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    118.0,
    83.5
   ],
   "jb": "JB-DD-C3-2",
   "jb_terminals": "43/44",
   "multicore": "MC-DD-C3-2",
   "mc_pair": 22,
   "mc_length_m": 180,
   "io_card": "CDU-2-DO04",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-13/14"
  },
  {
   "tag": "P-111B XL",
   "parent": "P-111B",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111B - Motor running (45 kW)",
   "loop": "P-111B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-111B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    121.0,
    83.5
   ],
   "jb": "JB-DD-D3-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-D3-2",
   "mc_pair": 4,
   "mc_length_m": 190,
   "io_card": "CDU-2-DI03",
   "io_channel": 15,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-29/30"
  },
  {
   "tag": "P-111B XA",
   "parent": "P-111B",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111B - Motor fault / not available (45 kW)",
   "loop": "P-111B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-111B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    121.0,
    83.5
   ],
   "jb": "JB-DD-D3-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-D3-2",
   "mc_pair": 3,
   "mc_length_m": 190,
   "io_card": "CDU-2-DI03",
   "io_channel": 14,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB03-27/28"
  },
  {
   "tag": "P-111B HS-START",
   "parent": "P-111B",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111B - Start command (45 kW)",
   "loop": "P-111B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-111B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    121.0,
    83.5
   ],
   "jb": "JB-DD-D3-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-D3-2",
   "mc_pair": 1,
   "mc_length_m": 190,
   "io_card": "CDU-2-DO05",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB05-25/26"
  },
  {
   "tag": "P-111B HS-STOP",
   "parent": "P-111B",
   "type": "Motor interface (MCC)",
   "service": "Ago product P-111B - Stop command (45 kW)",
   "loop": "P-111B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-111B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "D3",
   "xy": [
    121.0,
    83.5
   ],
   "jb": "JB-DD-D3-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-D3-2",
   "mc_pair": 2,
   "mc_length_m": 190,
   "io_card": "CDU-2-DO06",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB06-1/2"
  },
  {
   "tag": "P-112A XL",
   "parent": "P-112A",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112A - Motor running (315 kW)",
   "loop": "P-112A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 4,
   "mc_length_m": 150,
   "io_card": "CDU-2-DI02",
   "io_channel": 22,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-43/44"
  },
  {
   "tag": "P-112A XA",
   "parent": "P-112A",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112A - Motor fault / not available (315 kW)",
   "loop": "P-112A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 3,
   "mc_length_m": 150,
   "io_card": "CDU-2-DI02",
   "io_channel": 21,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-41/42"
  },
  {
   "tag": "P-112A HS-START",
   "parent": "P-112A",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112A - Start command (315 kW)",
   "loop": "P-112A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-112A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 1,
   "mc_length_m": 150,
   "io_card": "CDU-2-DO04",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-15/16"
  },
  {
   "tag": "P-112A HS-STOP",
   "parent": "P-112A",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112A - Stop command (315 kW)",
   "loop": "P-112A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-112A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 2,
   "mc_length_m": 150,
   "io_card": "CDU-2-DO04",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-17/18"
  },
  {
   "tag": "P-112B XL",
   "parent": "P-112B",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112B - Motor running (315 kW)",
   "loop": "P-112B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    95.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 8,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI02",
   "io_channel": 24,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-47/48"
  },
  {
   "tag": "P-112B XA",
   "parent": "P-112B",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112B - Motor fault / not available (315 kW)",
   "loop": "P-112B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-112B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    95.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 7,
   "mc_length_m": 160,
   "io_card": "CDU-2-DI02",
   "io_channel": 23,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-45/46"
  },
  {
   "tag": "P-112B HS-START",
   "parent": "P-112B",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112B - Start command (315 kW)",
   "loop": "P-112B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-112B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    95.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 5,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO04",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-19/20"
  },
  {
   "tag": "P-112B HS-STOP",
   "parent": "P-112B",
   "type": "Motor interface (MCC)",
   "service": "Atm. residue / vacuum heater charge P-112B - Stop command (315 kW)",
   "loop": "P-112B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-112B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C3",
   "xy": [
    95.0,
    83.5
   ],
   "jb": "JB-DD-C3-3",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-C3-3",
   "mc_pair": 6,
   "mc_length_m": 160,
   "io_card": "CDU-2-DO04",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB04-21/22"
  },
  {
   "tag": "P-114A XL",
   "parent": "P-114A",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114A - Motor running (30 kW)",
   "loop": "P-114A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-114A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    25.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-A3",
   "mc_pair": 12,
   "mc_length_m": 120,
   "io_card": "CDU-1-DI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "P-114A XA",
   "parent": "P-114A",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114A - Motor fault / not available (30 kW)",
   "loop": "P-114A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-114A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    25.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-A3",
   "mc_pair": 11,
   "mc_length_m": 120,
   "io_card": "CDU-1-DI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "P-114A HS-START",
   "parent": "P-114A",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114A - Start command (30 kW)",
   "loop": "P-114A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-114A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    25.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-A3",
   "mc_pair": 9,
   "mc_length_m": 120,
   "io_card": "CDU-1-DO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "P-114A HS-STOP",
   "parent": "P-114A",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114A - Stop command (30 kW)",
   "loop": "P-114A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-114A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    25.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-A3",
   "mc_pair": 10,
   "mc_length_m": 120,
   "io_card": "CDU-1-DO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "P-114B XL",
   "parent": "P-114B",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114B - Motor running (30 kW)",
   "loop": "P-114B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-114B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    28.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-A3",
   "mc_pair": 16,
   "mc_length_m": 120,
   "io_card": "CDU-1-DI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "P-114B XA",
   "parent": "P-114B",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114B - Motor fault / not available (30 kW)",
   "loop": "P-114B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-114B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    28.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-A3",
   "mc_pair": 15,
   "mc_length_m": 120,
   "io_card": "CDU-1-DI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "P-114B HS-START",
   "parent": "P-114B",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114B - Start command (30 kW)",
   "loop": "P-114B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-114B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    28.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-A3",
   "mc_pair": 13,
   "mc_length_m": 120,
   "io_card": "CDU-1-DO01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "P-114B HS-STOP",
   "parent": "P-114B",
   "type": "Motor interface (MCC)",
   "service": "Desalter wash water P-114B - Stop command (30 kW)",
   "loop": "P-114B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-114B",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    28.0,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-A3",
   "mc_pair": 14,
   "mc_length_m": 120,
   "io_card": "CDU-1-DO01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "P-115A XL",
   "parent": "P-115A",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115A - Motor running (18.5 kW)",
   "loop": "P-115A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-115A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 8,
   "mc_length_m": 120,
   "io_card": "CDU-2-DI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "P-115A XA",
   "parent": "P-115A",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115A - Motor fault / not available (18.5 kW)",
   "loop": "P-115A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-115A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 7,
   "mc_length_m": 120,
   "io_card": "CDU-2-DI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "P-115A HS-START",
   "parent": "P-115A",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115A - Start command (18.5 kW)",
   "loop": "P-115A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-115A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 5,
   "mc_length_m": 120,
   "io_card": "CDU-2-DO01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "P-115A HS-STOP",
   "parent": "P-115A",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115A - Stop command (18.5 kW)",
   "loop": "P-115A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-115A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    63.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 6,
   "mc_length_m": 120,
   "io_card": "CDU-2-DO01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "P-115B XL",
   "parent": "P-115B",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115B - Motor running (18.5 kW)",
   "loop": "P-115B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-115B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    66.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 12,
   "mc_length_m": 120,
   "io_card": "CDU-2-DI01",
   "io_channel": 14,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-27/28"
  },
  {
   "tag": "P-115B XA",
   "parent": "P-115B",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115B - Motor fault / not available (18.5 kW)",
   "loop": "P-115B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-115B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    66.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 11,
   "mc_length_m": 120,
   "io_card": "CDU-2-DI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "P-115B HS-START",
   "parent": "P-115B",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115B - Start command (18.5 kW)",
   "loop": "P-115B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-115B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    66.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 9,
   "mc_length_m": 120,
   "io_card": "CDU-2-DO01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "P-115B HS-STOP",
   "parent": "P-115B",
   "type": "Motor interface (MCC)",
   "service": "Stabiliser reflux / LPG P-115B - Stop command (18.5 kW)",
   "loop": "P-115B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-115B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    66.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 10,
   "mc_length_m": 120,
   "io_card": "CDU-2-DO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "P-116A XL",
   "parent": "P-116A",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116A - Motor running (55 kW)",
   "loop": "P-116A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-116A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 16,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 16,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-31/32"
  },
  {
   "tag": "P-116A XA",
   "parent": "P-116A",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116A - Motor fault / not available (55 kW)",
   "loop": "P-116A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-116A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 15,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 15,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-29/30"
  },
  {
   "tag": "P-116A HS-START",
   "parent": "P-116A",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116A - Start command (55 kW)",
   "loop": "P-116A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-116A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 13,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "P-116A HS-STOP",
   "parent": "P-116A",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116A - Stop command (55 kW)",
   "loop": "P-116A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-116A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    50.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 14,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "P-116B XL",
   "parent": "P-116B",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116B - Motor running (55 kW)",
   "loop": "P-116B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-116B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    53.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "39/40",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 20,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 18,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-35/36"
  },
  {
   "tag": "P-116B XA",
   "parent": "P-116B",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116B - Motor fault / not available (55 kW)",
   "loop": "P-116B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-116B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    53.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "37/38",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 19,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 17,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-33/34"
  },
  {
   "tag": "P-116B HS-START",
   "parent": "P-116B",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116B - Start command (55 kW)",
   "loop": "P-116B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-116B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    53.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "33/34",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 17,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "P-116B HS-STOP",
   "parent": "P-116B",
   "type": "Motor interface (MCC)",
   "service": "Splitter reflux / LN P-116B - Stop command (55 kW)",
   "loop": "P-116B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-116B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    53.0,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "35/36",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 18,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "P-117A XL",
   "parent": "P-117A",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117A - Motor running (45 kW)",
   "loop": "P-117A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-117A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    56.5,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "47/48",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 24,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 20,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-39/40"
  },
  {
   "tag": "P-117A XA",
   "parent": "P-117A",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117A - Motor fault / not available (45 kW)",
   "loop": "P-117A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-117A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    56.5,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "45/46",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 23,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 19,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-37/38"
  },
  {
   "tag": "P-117A HS-START",
   "parent": "P-117A",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117A - Start command (45 kW)",
   "loop": "P-117A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-117A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    56.5,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "41/42",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 21,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "P-117A HS-STOP",
   "parent": "P-117A",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117A - Stop command (45 kW)",
   "loop": "P-117A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-117A",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    56.5,
    83.5
   ],
   "jb": "JB-DD-B3-2",
   "jb_terminals": "43/44",
   "multicore": "MC-DD-B3-2",
   "mc_pair": 22,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "P-117B XL",
   "parent": "P-117B",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117B - Motor running (45 kW)",
   "loop": "P-117B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-117B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    59.5,
    83.5
   ],
   "jb": "JB-DD-B3-3",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-B3-3",
   "mc_pair": 4,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 22,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-43/44"
  },
  {
   "tag": "P-117B XA",
   "parent": "P-117B",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117B - Motor fault / not available (45 kW)",
   "loop": "P-117B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-117B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    59.5,
    83.5
   ],
   "jb": "JB-DD-B3-3",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-B3-3",
   "mc_pair": 3,
   "mc_length_m": 110,
   "io_card": "CDU-2-DI01",
   "io_channel": 21,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB01-41/42"
  },
  {
   "tag": "P-117B HS-START",
   "parent": "P-117B",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117B - Start command (45 kW)",
   "loop": "P-117B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-117B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    59.5,
    83.5
   ],
   "jb": "JB-DD-B3-3",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-B3-3",
   "mc_pair": 1,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "P-117B HS-STOP",
   "parent": "P-117B",
   "type": "Motor interface (MCC)",
   "service": "Heavy naphtha product P-117B - Stop command (45 kW)",
   "loop": "P-117B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-117B",
   "controller": "CDU-2",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B3",
   "xy": [
    59.5,
    83.5
   ],
   "jb": "JB-DD-B3-3",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-B3-3",
   "mc_pair": 2,
   "mc_length_m": 110,
   "io_card": "CDU-2-DO02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-2-D01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "P-118 XL",
   "parent": "P-118",
   "type": "Motor interface (MCC)",
   "service": "Desalter mud-wash / recycle P-118 - Motor running (7.5 kW)",
   "loop": "P-118",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-118",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    31.5,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "39/40",
   "multicore": "MC-DD-A3",
   "mc_pair": 20,
   "mc_length_m": 110,
   "io_card": "CDU-1-DI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "P-118 XA",
   "parent": "P-118",
   "type": "Motor interface (MCC)",
   "service": "Desalter mud-wash / recycle P-118 - Motor fault / not available (7.5 kW)",
   "loop": "P-118",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-118",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    31.5,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "37/38",
   "multicore": "MC-DD-A3",
   "mc_pair": 19,
   "mc_length_m": 110,
   "io_card": "CDU-1-DI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "P-118 HS-START",
   "parent": "P-118",
   "type": "Motor interface (MCC)",
   "service": "Desalter mud-wash / recycle P-118 - Start command (7.5 kW)",
   "loop": "P-118",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-118",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    31.5,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "33/34",
   "multicore": "MC-DD-A3",
   "mc_pair": 17,
   "mc_length_m": 110,
   "io_card": "CDU-1-DO01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "P-118 HS-STOP",
   "parent": "P-118",
   "type": "Motor interface (MCC)",
   "service": "Desalter mud-wash / recycle P-118 - Stop command (7.5 kW)",
   "loop": "P-118",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-118",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "A3",
   "xy": [
    31.5,
    65.5
   ],
   "jb": "JB-DD-A3",
   "jb_terminals": "35/36",
   "multicore": "MC-DD-A3",
   "mc_pair": 18,
   "mc_length_m": 110,
   "io_card": "CDU-1-DO01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "P-119A XL",
   "parent": "P-119A",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119A - Motor running (7.5 kW)",
   "loop": "P-119A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-C4",
   "mc_pair": 12,
   "mc_length_m": 170,
   "io_card": "CDU-1-DI02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "P-119A XA",
   "parent": "P-119A",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119A - Motor fault / not available (7.5 kW)",
   "loop": "P-119A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-C4",
   "mc_pair": 11,
   "mc_length_m": 170,
   "io_card": "CDU-1-DI02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "P-119A HS-START",
   "parent": "P-119A",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119A - Start command (7.5 kW)",
   "loop": "P-119A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-C4",
   "mc_pair": 9,
   "mc_length_m": 170,
   "io_card": "CDU-1-DO03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "P-119A HS-STOP",
   "parent": "P-119A",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119A - Stop command (7.5 kW)",
   "loop": "P-119A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-C4",
   "mc_pair": 10,
   "mc_length_m": 170,
   "io_card": "CDU-1-DO03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "P-119B XL",
   "parent": "P-119B",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119B - Motor running (7.5 kW)",
   "loop": "P-119B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-C4",
   "mc_pair": 16,
   "mc_length_m": 170,
   "io_card": "CDU-1-DI02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "P-119B XA",
   "parent": "P-119B",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119B - Motor fault / not available (7.5 kW)",
   "loop": "P-119B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-C4",
   "mc_pair": 15,
   "mc_length_m": 170,
   "io_card": "CDU-1-DI02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "P-119B HS-START",
   "parent": "P-119B",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119B - Start command (7.5 kW)",
   "loop": "P-119B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-C4",
   "mc_pair": 13,
   "mc_length_m": 170,
   "io_card": "CDU-1-DO03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "P-119B HS-STOP",
   "parent": "P-119B",
   "type": "Motor interface (MCC)",
   "service": "Flare KO drum pump-out P-119B - Stop command (7.5 kW)",
   "loop": "P-119B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-119A",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "C4",
   "xy": [
    100,
    90
   ],
   "jb": "JB-DD-C4",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-C4",
   "mc_pair": 14,
   "mc_length_m": 170,
   "io_card": "CDU-1-DO03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "P-201A XL",
   "parent": "P-201A",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201A - Motor running (110 kW)",
   "loop": "P-201A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 8,
   "mc_length_m": 270,
   "io_card": "VDU-DI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "P-201A XA",
   "parent": "P-201A",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201A - Motor fault / not available (110 kW)",
   "loop": "P-201A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 7,
   "mc_length_m": 270,
   "io_card": "VDU-DI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "P-201A HS-START",
   "parent": "P-201A",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201A - Start command (110 kW)",
   "loop": "P-201A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 5,
   "mc_length_m": 270,
   "io_card": "VDU-DO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "P-201A HS-STOP",
   "parent": "P-201A",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201A - Stop command (110 kW)",
   "loop": "P-201A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-201A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    191.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 6,
   "mc_length_m": 270,
   "io_card": "VDU-DO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "P-201B XL",
   "parent": "P-201B",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201B - Motor running (110 kW)",
   "loop": "P-201B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-201B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    194.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 12,
   "mc_length_m": 270,
   "io_card": "VDU-DI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "P-201B XA",
   "parent": "P-201B",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201B - Motor fault / not available (110 kW)",
   "loop": "P-201B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-201B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    194.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 11,
   "mc_length_m": 270,
   "io_card": "VDU-DI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "P-201B HS-START",
   "parent": "P-201B",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201B - Start command (110 kW)",
   "loop": "P-201B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-201B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    194.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 9,
   "mc_length_m": 270,
   "io_card": "VDU-DO01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "P-201B HS-STOP",
   "parent": "P-201B",
   "type": "Motor interface (MCC)",
   "service": "LVGO pumparound / product P-201B - Stop command (110 kW)",
   "loop": "P-201B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-201B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    194.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 10,
   "mc_length_m": 270,
   "io_card": "VDU-DO01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "P-202A XL",
   "parent": "P-202A",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202A - Motor running (200 kW)",
   "loop": "P-202A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "31/32",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 16,
   "mc_length_m": 260,
   "io_card": "VDU-DI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "P-202A XA",
   "parent": "P-202A",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202A - Motor fault / not available (200 kW)",
   "loop": "P-202A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "29/30",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 15,
   "mc_length_m": 260,
   "io_card": "VDU-DI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "P-202A HS-START",
   "parent": "P-202A",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202A - Start command (200 kW)",
   "loop": "P-202A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "25/26",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 13,
   "mc_length_m": 260,
   "io_card": "VDU-DO01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "P-202A HS-STOP",
   "parent": "P-202A",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202A - Stop command (200 kW)",
   "loop": "P-202A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-202A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    185.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "27/28",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 14,
   "mc_length_m": 260,
   "io_card": "VDU-DO01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "P-202B XL",
   "parent": "P-202B",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202B - Motor running (200 kW)",
   "loop": "P-202B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-202B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    188.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "39/40",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 20,
   "mc_length_m": 270,
   "io_card": "VDU-DI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "P-202B XA",
   "parent": "P-202B",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202B - Motor fault / not available (200 kW)",
   "loop": "P-202B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-202B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    188.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "37/38",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 19,
   "mc_length_m": 270,
   "io_card": "VDU-DI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "P-202B HS-START",
   "parent": "P-202B",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202B - Start command (200 kW)",
   "loop": "P-202B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-202B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    188.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "33/34",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 17,
   "mc_length_m": 270,
   "io_card": "VDU-DO01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "P-202B HS-STOP",
   "parent": "P-202B",
   "type": "Motor interface (MCC)",
   "service": "HVGO pumparound / product P-202B - Stop command (200 kW)",
   "loop": "P-202B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-202B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    188.0,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "35/36",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 18,
   "mc_length_m": 270,
   "io_card": "VDU-DO01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "P-203A XL",
   "parent": "P-203A",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203A - Motor running (5.5 kW)",
   "loop": "P-203A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-203A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    178.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "47/48",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 24,
   "mc_length_m": 260,
   "io_card": "VDU-DI01",
   "io_channel": 14,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-27/28"
  },
  {
   "tag": "P-203A XA",
   "parent": "P-203A",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203A - Motor fault / not available (5.5 kW)",
   "loop": "P-203A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-203A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    178.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "45/46",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 23,
   "mc_length_m": 260,
   "io_card": "VDU-DI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "P-203A HS-START",
   "parent": "P-203A",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203A - Start command (5.5 kW)",
   "loop": "P-203A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-203A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    178.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "41/42",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 21,
   "mc_length_m": 260,
   "io_card": "VDU-DO01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "P-203A HS-STOP",
   "parent": "P-203A",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203A - Stop command (5.5 kW)",
   "loop": "P-203A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-203A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    178.5,
    83.5
   ],
   "jb": "JB-DD-E3-1",
   "jb_terminals": "43/44",
   "multicore": "MC-DD-E3-1",
   "mc_pair": 22,
   "mc_length_m": 260,
   "io_card": "VDU-DO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "P-203B XL",
   "parent": "P-203B",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203B - Motor running (5.5 kW)",
   "loop": "P-203B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-203B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    181.5,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 4,
   "mc_length_m": 260,
   "io_card": "VDU-DI01",
   "io_channel": 16,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-31/32"
  },
  {
   "tag": "P-203B XA",
   "parent": "P-203B",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203B - Motor fault / not available (5.5 kW)",
   "loop": "P-203B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-203B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    181.5,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 3,
   "mc_length_m": 260,
   "io_card": "VDU-DI01",
   "io_channel": 15,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-29/30"
  },
  {
   "tag": "P-203B HS-START",
   "parent": "P-203B",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203B - Start command (5.5 kW)",
   "loop": "P-203B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-203B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    181.5,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 1,
   "mc_length_m": 260,
   "io_card": "VDU-DO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "P-203B HS-STOP",
   "parent": "P-203B",
   "type": "Motor interface (MCC)",
   "service": "Slop wax P-203B - Stop command (5.5 kW)",
   "loop": "P-203B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-203B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    181.5,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 2,
   "mc_length_m": 260,
   "io_card": "VDU-DO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "P-204A XL",
   "parent": "P-204A",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204A - Motor running (132 kW)",
   "loop": "P-204A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-204A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 8,
   "mc_length_m": 250,
   "io_card": "VDU-DI01",
   "io_channel": 18,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-35/36"
  },
  {
   "tag": "P-204A XA",
   "parent": "P-204A",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204A - Motor fault / not available (132 kW)",
   "loop": "P-204A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-204A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 7,
   "mc_length_m": 250,
   "io_card": "VDU-DI01",
   "io_channel": 17,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-33/34"
  },
  {
   "tag": "P-204A HS-START",
   "parent": "P-204A",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204A - Start command (132 kW)",
   "loop": "P-204A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-204A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 5,
   "mc_length_m": 250,
   "io_card": "VDU-DO02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "P-204A HS-STOP",
   "parent": "P-204A",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204A - Stop command (132 kW)",
   "loop": "P-204A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-204A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 6,
   "mc_length_m": 250,
   "io_card": "VDU-DO02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "P-204B XL",
   "parent": "P-204B",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204B - Motor running (132 kW)",
   "loop": "P-204B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-204B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    175.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 12,
   "mc_length_m": 250,
   "io_card": "VDU-DI01",
   "io_channel": 20,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-39/40"
  },
  {
   "tag": "P-204B XA",
   "parent": "P-204B",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204B - Motor fault / not available (132 kW)",
   "loop": "P-204B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-204B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    175.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 11,
   "mc_length_m": 250,
   "io_card": "VDU-DI01",
   "io_channel": 19,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-37/38"
  },
  {
   "tag": "P-204B HS-START",
   "parent": "P-204B",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204B - Start command (132 kW)",
   "loop": "P-204B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-204B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    175.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 9,
   "mc_length_m": 250,
   "io_card": "VDU-DO02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "P-204B HS-STOP",
   "parent": "P-204B",
   "type": "Motor interface (MCC)",
   "service": "Vacuum residue (incl. quench) P-204B - Stop command (132 kW)",
   "loop": "P-204B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-204B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E3",
   "xy": [
    175.0,
    83.5
   ],
   "jb": "JB-DD-E3-2",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-E3-2",
   "mc_pair": 10,
   "mc_length_m": 250,
   "io_card": "VDU-DO02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "P-205A XL",
   "parent": "P-205A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205A - Motor running (3.7 kW)",
   "loop": "P-205A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-205A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    193.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-E4",
   "mc_pair": 4,
   "mc_length_m": 310,
   "io_card": "VDU-DI01",
   "io_channel": 22,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-43/44"
  },
  {
   "tag": "P-205A XA",
   "parent": "P-205A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205A - Motor fault / not available (3.7 kW)",
   "loop": "P-205A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-205A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    193.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-E4",
   "mc_pair": 3,
   "mc_length_m": 310,
   "io_card": "VDU-DI01",
   "io_channel": 21,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-41/42"
  },
  {
   "tag": "P-205A HS-START",
   "parent": "P-205A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205A - Start command (3.7 kW)",
   "loop": "P-205A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-205A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    193.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-E4",
   "mc_pair": 1,
   "mc_length_m": 310,
   "io_card": "VDU-DO02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "P-205A HS-STOP",
   "parent": "P-205A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205A - Stop command (3.7 kW)",
   "loop": "P-205A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-205A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    193.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-E4",
   "mc_pair": 2,
   "mc_length_m": 310,
   "io_card": "VDU-DO02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "P-205B XL",
   "parent": "P-205B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205B - Motor running (3.7 kW)",
   "loop": "P-205B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-205B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    196.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-E4",
   "mc_pair": 8,
   "mc_length_m": 310,
   "io_card": "VDU-DI01",
   "io_channel": 24,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-47/48"
  },
  {
   "tag": "P-205B XA",
   "parent": "P-205B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205B - Motor fault / not available (3.7 kW)",
   "loop": "P-205B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-205B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    196.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-E4",
   "mc_pair": 7,
   "mc_length_m": 310,
   "io_card": "VDU-DI01",
   "io_channel": 23,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-45/46"
  },
  {
   "tag": "P-205B HS-START",
   "parent": "P-205B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205B - Start command (3.7 kW)",
   "loop": "P-205B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-205B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    196.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-E4",
   "mc_pair": 5,
   "mc_length_m": 310,
   "io_card": "VDU-DO02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "P-205B HS-STOP",
   "parent": "P-205B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell sour water P-205B - Stop command (3.7 kW)",
   "loop": "P-205B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-205B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    196.0,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-E4",
   "mc_pair": 6,
   "mc_length_m": 310,
   "io_card": "VDU-DO02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "P-206A XL",
   "parent": "P-206A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206A - Motor running (0.75 kW)",
   "loop": "P-206A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-206A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    199.5,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "23/24",
   "multicore": "MC-DD-E4",
   "mc_pair": 12,
   "mc_length_m": 310,
   "io_card": "VDU-DI01",
   "io_channel": 26,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-51/52"
  },
  {
   "tag": "P-206A XA",
   "parent": "P-206A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206A - Motor fault / not available (0.75 kW)",
   "loop": "P-206A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-206A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    199.5,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "21/22",
   "multicore": "MC-DD-E4",
   "mc_pair": 11,
   "mc_length_m": 310,
   "io_card": "VDU-DI01",
   "io_channel": 25,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB01-49/50"
  },
  {
   "tag": "P-206A HS-START",
   "parent": "P-206A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206A - Start command (0.75 kW)",
   "loop": "P-206A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-206A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    199.5,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "17/18",
   "multicore": "MC-DD-E4",
   "mc_pair": 9,
   "mc_length_m": 310,
   "io_card": "VDU-DO02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "P-206A HS-STOP",
   "parent": "P-206A",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206A - Stop command (0.75 kW)",
   "loop": "P-206A",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-206A",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "E4",
   "xy": [
    199.5,
    111.5
   ],
   "jb": "JB-DD-E4",
   "jb_terminals": "19/20",
   "multicore": "MC-DD-E4",
   "mc_pair": 10,
   "mc_length_m": 310,
   "io_card": "VDU-DO02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "P-206B XL",
   "parent": "P-206B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206B - Motor running (0.75 kW)",
   "loop": "P-206B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-206B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    202.5,
    111.5
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-F4",
   "mc_pair": 4,
   "mc_length_m": 320,
   "io_card": "VDU-DI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "P-206B XA",
   "parent": "P-206B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206B - Motor fault / not available (0.75 kW)",
   "loop": "P-206B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "P-206B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    202.5,
    111.5
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-F4",
   "mc_pair": 3,
   "mc_length_m": 320,
   "io_card": "VDU-DI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "P-206B HS-START",
   "parent": "P-206B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206B - Start command (0.75 kW)",
   "loop": "P-206B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-206B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    202.5,
    111.5
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-F4",
   "mc_pair": 1,
   "mc_length_m": 320,
   "io_card": "VDU-DO03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "P-206B HS-STOP",
   "parent": "P-206B",
   "type": "Motor interface (MCC)",
   "service": "Hotwell slop oil P-206B - Stop command (0.75 kW)",
   "loop": "P-206B",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "P-206B",
   "controller": "VDU",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    202.5,
    111.5
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-F4",
   "mc_pair": 2,
   "mc_length_m": 320,
   "io_card": "VDU-DO03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/MC-VDU-D01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "X-101 XL",
   "parent": "X-101",
   "type": "Motor interface (MCC)",
   "service": "Demulsifier injection package X-101 - Motor running (0.75 kW)",
   "loop": "X-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    55.0
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-B2",
   "mc_pair": 4,
   "mc_length_m": 80,
   "io_card": "CDU-1-DI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "X-101 XA",
   "parent": "X-101",
   "type": "Motor interface (MCC)",
   "service": "Demulsifier injection package X-101 - Motor fault / not available (0.75 kW)",
   "loop": "X-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    55.0
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-B2",
   "mc_pair": 3,
   "mc_length_m": 80,
   "io_card": "CDU-1-DI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "X-101 HS-START",
   "parent": "X-101",
   "type": "Motor interface (MCC)",
   "service": "Demulsifier injection package X-101 - Start command (0.75 kW)",
   "loop": "X-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    55.0
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-B2",
   "mc_pair": 1,
   "mc_length_m": 80,
   "io_card": "CDU-1-DO01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "X-101 HS-STOP",
   "parent": "X-101",
   "type": "Motor interface (MCC)",
   "service": "Demulsifier injection package X-101 - Stop command (0.75 kW)",
   "loop": "X-101",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-101",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    55.0
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-B2",
   "mc_pair": 2,
   "mc_length_m": 80,
   "io_card": "CDU-1-DO01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "X-102 XL",
   "parent": "X-102",
   "type": "Motor interface (MCC)",
   "service": "Caustic injection package (desalted crude) X-102 - Motor running (0.75 kW)",
   "loop": "X-102",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-102",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    59.5
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-B2",
   "mc_pair": 8,
   "mc_length_m": 80,
   "io_card": "CDU-1-DI01",
   "io_channel": 14,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-27/28"
  },
  {
   "tag": "X-102 XA",
   "parent": "X-102",
   "type": "Motor interface (MCC)",
   "service": "Caustic injection package (desalted crude) X-102 - Motor fault / not available (0.75 kW)",
   "loop": "X-102",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-102",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    59.5
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-B2",
   "mc_pair": 7,
   "mc_length_m": 80,
   "io_card": "CDU-1-DI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "X-102 HS-START",
   "parent": "X-102",
   "type": "Motor interface (MCC)",
   "service": "Caustic injection package (desalted crude) X-102 - Start command (0.75 kW)",
   "loop": "X-102",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-102",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    59.5
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-B2",
   "mc_pair": 5,
   "mc_length_m": 80,
   "io_card": "CDU-1-DO01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "X-102 HS-STOP",
   "parent": "X-102",
   "type": "Motor interface (MCC)",
   "service": "Caustic injection package (desalted crude) X-102 - Stop command (0.75 kW)",
   "loop": "X-102",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-102",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B2",
   "xy": [
    58.0,
    59.5
   ],
   "jb": "JB-DD-B2",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-B2",
   "mc_pair": 6,
   "mc_length_m": 80,
   "io_card": "CDU-1-DO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "X-103 XL",
   "parent": "X-103",
   "type": "Motor interface (MCC)",
   "service": "Neutraliser / filming amine package (atm OH) X-103 - Motor running (0.75 kW)",
   "loop": "X-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B4",
   "xy": [
    76.0,
    104.0
   ],
   "jb": "JB-DD-B4",
   "jb_terminals": "7/8",
   "multicore": "MC-DD-B4",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "CDU-1-DI01",
   "io_channel": 20,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-39/40"
  },
  {
   "tag": "X-103 XA",
   "parent": "X-103",
   "type": "Motor interface (MCC)",
   "service": "Neutraliser / filming amine package (atm OH) X-103 - Motor fault / not available (0.75 kW)",
   "loop": "X-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B4",
   "xy": [
    76.0,
    104.0
   ],
   "jb": "JB-DD-B4",
   "jb_terminals": "5/6",
   "multicore": "MC-DD-B4",
   "mc_pair": 3,
   "mc_length_m": 160,
   "io_card": "CDU-1-DI01",
   "io_channel": 19,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB01-37/38"
  },
  {
   "tag": "X-103 HS-START",
   "parent": "X-103",
   "type": "Motor interface (MCC)",
   "service": "Neutraliser / filming amine package (atm OH) X-103 - Start command (0.75 kW)",
   "loop": "X-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B4",
   "xy": [
    76.0,
    104.0
   ],
   "jb": "JB-DD-B4",
   "jb_terminals": "1/2",
   "multicore": "MC-DD-B4",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "CDU-1-DO02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "X-103 HS-STOP",
   "parent": "X-103",
   "type": "Motor interface (MCC)",
   "service": "Neutraliser / filming amine package (atm OH) X-103 - Stop command (0.75 kW)",
   "loop": "X-103",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-103",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "B4",
   "xy": [
    76.0,
    104.0
   ],
   "jb": "JB-DD-B4",
   "jb_terminals": "3/4",
   "multicore": "MC-DD-B4",
   "mc_pair": 2,
   "mc_length_m": 160,
   "io_card": "CDU-1-DO02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "X-104 XL",
   "parent": "X-104",
   "type": "Motor interface (MCC)",
   "service": "Corrosion inhibitor package (VDU OH) X-104 - Motor running (0.75 kW)",
   "loop": "X-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-104",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    209.0,
    106.0
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "15/16",
   "multicore": "MC-DD-F4",
   "mc_pair": 8,
   "mc_length_m": 320,
   "io_card": "CDU-1-DI02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "X-104 XA",
   "parent": "X-104",
   "type": "Motor interface (MCC)",
   "service": "Corrosion inhibitor package (VDU OH) X-104 - Motor fault / not available (0.75 kW)",
   "loop": "X-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "X-104",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    209.0,
    106.0
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "13/14",
   "multicore": "MC-DD-F4",
   "mc_pair": 7,
   "mc_length_m": 320,
   "io_card": "CDU-1-DI02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "X-104 HS-START",
   "parent": "X-104",
   "type": "Motor interface (MCC)",
   "service": "Corrosion inhibitor package (VDU OH) X-104 - Start command (0.75 kW)",
   "loop": "X-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-104",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    209.0,
    106.0
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "9/10",
   "multicore": "MC-DD-F4",
   "mc_pair": 5,
   "mc_length_m": 320,
   "io_card": "CDU-1-DO03",
   "io_channel": 8,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-15/16"
  },
  {
   "tag": "X-104 HS-STOP",
   "parent": "X-104",
   "type": "Motor interface (MCC)",
   "service": "Corrosion inhibitor package (VDU OH) X-104 - Stop command (0.75 kW)",
   "loop": "X-104",
   "pid_sheet": "",
   "system": "DCS",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "X-104",
   "controller": "CDU-1",
   "sif": "",
   "sil": "",
   "range": "",
   "units": "",
   "source": "equipment.json (MCC hardwired interface)",
   "zone": "F4",
   "xy": [
    209.0,
    106.0
   ],
   "jb": "JB-DD-F4",
   "jb_terminals": "11/12",
   "multicore": "MC-DD-F4",
   "mc_pair": 6,
   "mc_length_m": 320,
   "io_card": "CDU-1-DO03",
   "io_channel": 9,
   "far_cabinet": "FAR-100/MC-CDU-1-D01",
   "marsh_terminals": "TB03-17/18"
  },
  {
   "tag": "XY-P-101A",
   "parent": "P-101A",
   "type": "Motor trip relay (SIS)",
   "service": "P-101A trip (C-101 LZHH / ESD)",
   "loop": "SIF-108",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-101A",
   "controller": "SIS-1",
   "sif": "SIF-108",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "A3",
   "xy": [
    14.0,
    83.5
   ],
   "jb": "JB-SD-A3",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-A3",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "SIS-1-DO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "XY-P-101B",
   "parent": "P-101B",
   "type": "Motor trip relay (SIS)",
   "service": "P-101B trip (C-101 LZHH / ESD)",
   "loop": "SIF-108",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-101B",
   "controller": "SIS-1",
   "sif": "SIF-108",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "A3",
   "xy": [
    18.5,
    83.5
   ],
   "jb": "JB-SD-A3",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-A3",
   "mc_pair": 2,
   "mc_length_m": 150,
   "io_card": "SIS-1-DO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "XY-P-102A",
   "parent": "P-102A",
   "type": "Motor trip relay (SIS)",
   "service": "P-102A trip (ESD)",
   "loop": "SIF-901",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-102A",
   "controller": "SIS-1",
   "sif": "SIF-901",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "B3",
   "xy": [
    46.0,
    65.5
   ],
   "jb": "JB-SD-B3",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-B3",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "SIS-1-DO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "XY-P-102B",
   "parent": "P-102B",
   "type": "Motor trip relay (SIS)",
   "service": "P-102B trip (ESD)",
   "loop": "SIF-901",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-102B",
   "controller": "SIS-1",
   "sif": "SIF-901",
   "sil": "SIL 2",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "B3",
   "xy": [
    50.5,
    65.5
   ],
   "jb": "JB-SD-B3",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-B3",
   "mc_pair": 2,
   "mc_length_m": 90,
   "io_card": "SIS-1-DO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "XY-P-112A",
   "parent": "P-112A",
   "type": "Motor trip relay (SIS)",
   "service": "P-112A trip (C-201 LZHH / fire / ESD)",
   "loop": "SIF-203",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-112A",
   "controller": "SIS-1",
   "sif": "SIF-203",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "C3",
   "xy": [
    92.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "5/6",
   "multicore": "MC-SD-C3",
   "mc_pair": 3,
   "mc_length_m": 150,
   "io_card": "SIS-1-DO01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "XY-P-112B",
   "parent": "P-112B",
   "type": "Motor trip relay (SIS)",
   "service": "P-112B trip (C-201 LZHH / fire / ESD)",
   "loop": "SIF-203",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-112B",
   "controller": "SIS-1",
   "sif": "SIF-203",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "C3",
   "xy": [
    95.0,
    83.5
   ],
   "jb": "JB-SD-C3",
   "jb_terminals": "7/8",
   "multicore": "MC-SD-C3",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "SIS-1-DO01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "XY-P-204A",
   "parent": "P-204A",
   "type": "Motor trip relay (SIS)",
   "service": "P-204A trip (fire)",
   "loop": "SIF-204",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-204A",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "E3",
   "xy": [
    172.0,
    83.5
   ],
   "jb": "JB-SD-E3",
   "jb_terminals": "1/2",
   "multicore": "MC-SD-E3",
   "mc_pair": 1,
   "mc_length_m": 250,
   "io_card": "SIS-1-DO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "XY-P-204B",
   "parent": "P-204B",
   "type": "Motor trip relay (SIS)",
   "service": "P-204B trip (fire)",
   "loop": "SIF-204",
   "pid_sheet": "",
   "system": "SIS",
   "io_type": "DO",
   "signal": "24 VDC, de-energise to trip",
   "equipment": "P-204B",
   "controller": "SIS-1",
   "sif": "SIF-204",
   "sil": "SIL 1",
   "range": "",
   "units": "",
   "source": "C&E CFU-000-IC-CE-001",
   "zone": "E3",
   "xy": [
    175.0,
    83.5
   ],
   "jb": "JB-SD-E3",
   "jb_terminals": "3/4",
   "multicore": "MC-SD-E3",
   "mc_pair": 2,
   "mc_length_m": 250,
   "io_card": "SIS-1-DO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/SMC-SIS-1-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "GD-0101",
   "parent": "FZ-01",
   "type": "Flammable gas detector (IR point)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "5/6",
   "multicore": "MC-FA-A2",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "GD-0102",
   "parent": "FZ-01",
   "type": "Flammable gas detector (IR point)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "7/8",
   "multicore": "MC-FA-A2",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "GD-0103",
   "parent": "FZ-01",
   "type": "Flammable gas detector (IR point)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "9/10",
   "multicore": "MC-FA-A2",
   "mc_pair": 5,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "GD-0104",
   "parent": "FZ-01",
   "type": "Flammable gas detector (IR point)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "11/12",
   "multicore": "MC-FA-A2",
   "mc_pair": 6,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "GD-0105",
   "parent": "FZ-01",
   "type": "Flammable gas detector (IR point)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "13/14",
   "multicore": "MC-FA-A2",
   "mc_pair": 7,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "GD-0106",
   "parent": "FZ-01",
   "type": "Flammable gas detector (IR point)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "15/16",
   "multicore": "MC-FA-A2",
   "mc_pair": 8,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "BD-0101",
   "parent": "FZ-01",
   "type": "Flame detector (IR3)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "1/2",
   "multicore": "MC-FA-A2",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "BD-0102",
   "parent": "FZ-01",
   "type": "Flame detector (IR3)",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FA-A2",
   "jb_terminals": "3/4",
   "multicore": "MC-FA-A2",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "FGS-1-AI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "HS-0101",
   "parent": "FZ-01",
   "type": "Manual call point",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FD-A2",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-A2",
   "mc_pair": 1,
   "mc_length_m": 100,
   "io_card": "FGS-1-DI01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "HS-0102",
   "parent": "FZ-01",
   "type": "Manual call point",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FD-A2",
   "jb_terminals": "3/4",
   "multicore": "MC-FD-A2",
   "mc_pair": 2,
   "mc_length_m": 100,
   "io_card": "FGS-1-DI01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "HS-0103",
   "parent": "FZ-01",
   "type": "Manual call point",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FD-A2",
   "jb_terminals": "5/6",
   "multicore": "MC-FD-A2",
   "mc_pair": 3,
   "mc_length_m": 100,
   "io_card": "FGS-1-DI01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "XL-0101",
   "parent": "FZ-01",
   "type": "Beacon / sounder",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FD-A2",
   "jb_terminals": "7/8",
   "multicore": "MC-FD-A2",
   "mc_pair": 4,
   "mc_length_m": 100,
   "io_card": "FGS-1-DO01",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-1/2"
  },
  {
   "tag": "XL-0102",
   "parent": "FZ-01",
   "type": "Beacon / sounder",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FD-A2",
   "jb_terminals": "9/10",
   "multicore": "MC-FD-A2",
   "mc_pair": 5,
   "mc_length_m": 100,
   "io_card": "FGS-1-DO01",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-3/4"
  },
  {
   "tag": "XL-0103",
   "parent": "FZ-01",
   "type": "Beacon / sounder",
   "service": "Desalting & crude charge (FZ-01)",
   "loop": "FZ-01",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-01",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A2",
   "xy": [
    35,
    55
   ],
   "jb": "JB-FD-A2",
   "jb_terminals": "11/12",
   "multicore": "MC-FD-A2",
   "mc_pair": 6,
   "mc_length_m": 100,
   "io_card": "FGS-1-DO01",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-5/6"
  },
  {
   "tag": "GD-0201",
   "parent": "FZ-02",
   "type": "Flammable gas detector (IR point)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "7/8",
   "multicore": "MC-FA-A4",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "GD-0202",
   "parent": "FZ-02",
   "type": "Flammable gas detector (IR point)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "9/10",
   "multicore": "MC-FA-A4",
   "mc_pair": 5,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "GD-0203",
   "parent": "FZ-02",
   "type": "Flammable gas detector (IR point)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "11/12",
   "multicore": "MC-FA-A4",
   "mc_pair": 6,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "GD-0204",
   "parent": "FZ-02",
   "type": "Flammable gas detector (IR point)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "13/14",
   "multicore": "MC-FA-A4",
   "mc_pair": 7,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "GD-0205",
   "parent": "FZ-02",
   "type": "Flammable gas detector (IR point)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "15/16",
   "multicore": "MC-FA-A4",
   "mc_pair": 8,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "GD-0206",
   "parent": "FZ-02",
   "type": "Flammable gas detector (IR point)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "17/18",
   "multicore": "MC-FA-A4",
   "mc_pair": 9,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "BD-0201",
   "parent": "FZ-02",
   "type": "Flame detector (IR3)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "1/2",
   "multicore": "MC-FA-A4",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "BD-0202",
   "parent": "FZ-02",
   "type": "Flame detector (IR3)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "3/4",
   "multicore": "MC-FA-A4",
   "mc_pair": 2,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "BD-0203",
   "parent": "FZ-02",
   "type": "Flame detector (IR3)",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FA-A4",
   "jb_terminals": "5/6",
   "multicore": "MC-FA-A4",
   "mc_pair": 3,
   "mc_length_m": 160,
   "io_card": "FGS-1-AI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "HS-0201",
   "parent": "FZ-02",
   "type": "Manual call point",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FD-A4",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-A4",
   "mc_pair": 1,
   "mc_length_m": 160,
   "io_card": "FGS-1-DI01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "HS-0202",
   "parent": "FZ-02",
   "type": "Manual call point",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FD-A4",
   "jb_terminals": "3/4",
   "multicore": "MC-FD-A4",
   "mc_pair": 2,
   "mc_length_m": 160,
   "io_card": "FGS-1-DI01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "HS-0203",
   "parent": "FZ-02",
   "type": "Manual call point",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FD-A4",
   "jb_terminals": "5/6",
   "multicore": "MC-FD-A4",
   "mc_pair": 3,
   "mc_length_m": 160,
   "io_card": "FGS-1-DI01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "XL-0201",
   "parent": "FZ-02",
   "type": "Beacon / sounder",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FD-A4",
   "jb_terminals": "7/8",
   "multicore": "MC-FD-A4",
   "mc_pair": 4,
   "mc_length_m": 160,
   "io_card": "FGS-1-DO01",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-7/8"
  },
  {
   "tag": "XL-0202",
   "parent": "FZ-02",
   "type": "Beacon / sounder",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FD-A4",
   "jb_terminals": "9/10",
   "multicore": "MC-FD-A4",
   "mc_pair": 5,
   "mc_length_m": 160,
   "io_card": "FGS-1-DO01",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-9/10"
  },
  {
   "tag": "XL-0203",
   "parent": "FZ-02",
   "type": "Beacon / sounder",
   "service": "Preheat exchanger bank (FZ-02)",
   "loop": "FZ-02",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-02",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "A4",
   "xy": [
    28,
    100
   ],
   "jb": "JB-FD-A4",
   "jb_terminals": "11/12",
   "multicore": "MC-FD-A4",
   "mc_pair": 6,
   "mc_length_m": 160,
   "io_card": "FGS-1-DO01",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-11/12"
  },
  {
   "tag": "GD-0301",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "17/18",
   "multicore": "MC-FA-C4",
   "mc_pair": 9,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-7/8"
  },
  {
   "tag": "GD-0302",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "19/20",
   "multicore": "MC-FA-C4",
   "mc_pair": 10,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-9/10"
  },
  {
   "tag": "GD-0303",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "21/22",
   "multicore": "MC-FA-C4",
   "mc_pair": 11,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-11/12"
  },
  {
   "tag": "GD-0304",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "23/24",
   "multicore": "MC-FA-C4",
   "mc_pair": 12,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-13/14"
  },
  {
   "tag": "GD-0305",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "25/26",
   "multicore": "MC-FA-C4",
   "mc_pair": 13,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-15/16"
  },
  {
   "tag": "GD-0306",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "27/28",
   "multicore": "MC-FA-C4",
   "mc_pair": 14,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-17/18"
  },
  {
   "tag": "GD-0307",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "29/30",
   "multicore": "MC-FA-C4",
   "mc_pair": 15,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-19/20"
  },
  {
   "tag": "GD-0308",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "31/32",
   "multicore": "MC-FA-C4",
   "mc_pair": 16,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-21/22"
  },
  {
   "tag": "GD-0309",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "33/34",
   "multicore": "MC-FA-C4",
   "mc_pair": 17,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-23/24"
  },
  {
   "tag": "GD-0310",
   "parent": "FZ-03",
   "type": "Flammable gas detector (IR point)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "35/36",
   "multicore": "MC-FA-C4",
   "mc_pair": 18,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-25/26"
  },
  {
   "tag": "BD-0301",
   "parent": "FZ-03",
   "type": "Flame detector (IR3)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "9/10",
   "multicore": "MC-FA-C4",
   "mc_pair": 5,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI03",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-25/26"
  },
  {
   "tag": "BD-0302",
   "parent": "FZ-03",
   "type": "Flame detector (IR3)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "11/12",
   "multicore": "MC-FA-C4",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-1/2"
  },
  {
   "tag": "BD-0303",
   "parent": "FZ-03",
   "type": "Flame detector (IR3)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "13/14",
   "multicore": "MC-FA-C4",
   "mc_pair": 7,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-3/4"
  },
  {
   "tag": "BD-0304",
   "parent": "FZ-03",
   "type": "Flame detector (IR3)",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "15/16",
   "multicore": "MC-FA-C4",
   "mc_pair": 8,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI04",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB04-5/6"
  },
  {
   "tag": "HS-0301",
   "parent": "FZ-03",
   "type": "Manual call point",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-C4",
   "mc_pair": 1,
   "mc_length_m": 170,
   "io_card": "FGS-1-DI01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "HS-0302",
   "parent": "FZ-03",
   "type": "Manual call point",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "3/4",
   "multicore": "MC-FD-C4",
   "mc_pair": 2,
   "mc_length_m": 170,
   "io_card": "FGS-1-DI01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "HS-0303",
   "parent": "FZ-03",
   "type": "Manual call point",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "5/6",
   "multicore": "MC-FD-C4",
   "mc_pair": 3,
   "mc_length_m": 170,
   "io_card": "FGS-1-DI01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "HS-0304",
   "parent": "FZ-03",
   "type": "Manual call point",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "7/8",
   "multicore": "MC-FD-C4",
   "mc_pair": 4,
   "mc_length_m": 170,
   "io_card": "FGS-1-DI01",
   "io_channel": 14,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-27/28"
  },
  {
   "tag": "XL-0301",
   "parent": "FZ-03",
   "type": "Beacon / sounder",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "9/10",
   "multicore": "MC-FD-C4",
   "mc_pair": 5,
   "mc_length_m": 170,
   "io_card": "FGS-1-DO01",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-19/20"
  },
  {
   "tag": "XL-0302",
   "parent": "FZ-03",
   "type": "Beacon / sounder",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "11/12",
   "multicore": "MC-FD-C4",
   "mc_pair": 6,
   "mc_length_m": 170,
   "io_card": "FGS-1-DO01",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-21/22"
  },
  {
   "tag": "XL-0303",
   "parent": "FZ-03",
   "type": "Beacon / sounder",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "13/14",
   "multicore": "MC-FD-C4",
   "mc_pair": 7,
   "mc_length_m": 170,
   "io_card": "FGS-1-DO01",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-23/24"
  },
  {
   "tag": "XL-0304",
   "parent": "FZ-03",
   "type": "Beacon / sounder",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FD-C4",
   "jb_terminals": "15/16",
   "multicore": "MC-FD-C4",
   "mc_pair": 8,
   "mc_length_m": 170,
   "io_card": "FGS-1-DO01",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-25/26"
  },
  {
   "tag": "AT-0301",
   "parent": "FZ-03",
   "type": "H2S detector",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "1/2",
   "multicore": "MC-FA-C4",
   "mc_pair": 1,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI03",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-17/18"
  },
  {
   "tag": "AT-0302",
   "parent": "FZ-03",
   "type": "H2S detector",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "3/4",
   "multicore": "MC-FA-C4",
   "mc_pair": 2,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI03",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-19/20"
  },
  {
   "tag": "AT-0303",
   "parent": "FZ-03",
   "type": "H2S detector",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "5/6",
   "multicore": "MC-FA-C4",
   "mc_pair": 3,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI03",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-21/22"
  },
  {
   "tag": "AT-0304",
   "parent": "FZ-03",
   "type": "H2S detector",
   "service": "C-101 / strippers / OH system & pumps (FZ-03)",
   "loop": "FZ-03",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-03",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "C4",
   "xy": [
    100,
    92
   ],
   "jb": "JB-FA-C4",
   "jb_terminals": "7/8",
   "multicore": "MC-FA-C4",
   "mc_pair": 4,
   "mc_length_m": 170,
   "io_card": "FGS-1-AI03",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-23/24"
  },
  {
   "tag": "GD-0401",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "11/12",
   "multicore": "MC-FA-B4",
   "mc_pair": 6,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-23/24"
  },
  {
   "tag": "GD-0402",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "13/14",
   "multicore": "MC-FA-B4",
   "mc_pair": 7,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-25/26"
  },
  {
   "tag": "GD-0403",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "15/16",
   "multicore": "MC-FA-B4",
   "mc_pair": 8,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-1/2"
  },
  {
   "tag": "GD-0404",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "17/18",
   "multicore": "MC-FA-B4",
   "mc_pair": 9,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-3/4"
  },
  {
   "tag": "GD-0405",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "19/20",
   "multicore": "MC-FA-B4",
   "mc_pair": 10,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-5/6"
  },
  {
   "tag": "GD-0406",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "21/22",
   "multicore": "MC-FA-B4",
   "mc_pair": 11,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-7/8"
  },
  {
   "tag": "GD-0407",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "23/24",
   "multicore": "MC-FA-B4",
   "mc_pair": 12,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-9/10"
  },
  {
   "tag": "GD-0408",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "25/26",
   "multicore": "MC-FA-B4",
   "mc_pair": 13,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-11/12"
  },
  {
   "tag": "GD-0409",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "27/28",
   "multicore": "MC-FA-B4",
   "mc_pair": 14,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-13/14"
  },
  {
   "tag": "GD-0410",
   "parent": "FZ-04",
   "type": "Flammable gas detector (IR point)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "29/30",
   "multicore": "MC-FA-B4",
   "mc_pair": 15,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI03",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB03-15/16"
  },
  {
   "tag": "BD-0401",
   "parent": "FZ-04",
   "type": "Flame detector (IR3)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "5/6",
   "multicore": "MC-FA-B4",
   "mc_pair": 3,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-17/18"
  },
  {
   "tag": "BD-0402",
   "parent": "FZ-04",
   "type": "Flame detector (IR3)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "7/8",
   "multicore": "MC-FA-B4",
   "mc_pair": 4,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-19/20"
  },
  {
   "tag": "BD-0403",
   "parent": "FZ-04",
   "type": "Flame detector (IR3)",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "9/10",
   "multicore": "MC-FA-B4",
   "mc_pair": 5,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-21/22"
  },
  {
   "tag": "HS-0401",
   "parent": "FZ-04",
   "type": "Manual call point",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FD-B4",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-B4",
   "mc_pair": 1,
   "mc_length_m": 120,
   "io_card": "FGS-1-DI01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "HS-0402",
   "parent": "FZ-04",
   "type": "Manual call point",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FD-B4",
   "jb_terminals": "3/4",
   "multicore": "MC-FD-B4",
   "mc_pair": 2,
   "mc_length_m": 120,
   "io_card": "FGS-1-DI01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "HS-0403",
   "parent": "FZ-04",
   "type": "Manual call point",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FD-B4",
   "jb_terminals": "5/6",
   "multicore": "MC-FD-B4",
   "mc_pair": 3,
   "mc_length_m": 120,
   "io_card": "FGS-1-DI01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "XL-0401",
   "parent": "FZ-04",
   "type": "Beacon / sounder",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FD-B4",
   "jb_terminals": "7/8",
   "multicore": "MC-FD-B4",
   "mc_pair": 4,
   "mc_length_m": 120,
   "io_card": "FGS-1-DO01",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-13/14"
  },
  {
   "tag": "XL-0402",
   "parent": "FZ-04",
   "type": "Beacon / sounder",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FD-B4",
   "jb_terminals": "9/10",
   "multicore": "MC-FD-B4",
   "mc_pair": 5,
   "mc_length_m": 120,
   "io_card": "FGS-1-DO01",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-15/16"
  },
  {
   "tag": "XL-0403",
   "parent": "FZ-04",
   "type": "Beacon / sounder",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FD-B4",
   "jb_terminals": "11/12",
   "multicore": "MC-FD-B4",
   "mc_pair": 6,
   "mc_length_m": 120,
   "io_card": "FGS-1-DO01",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-17/18"
  },
  {
   "tag": "AT-0401",
   "parent": "FZ-04",
   "type": "H2S detector",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "1/2",
   "multicore": "MC-FA-B4",
   "mc_pair": 1,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "AT-0402",
   "parent": "FZ-04",
   "type": "H2S detector",
   "service": "Light ends C-105/C-106 & LPG pumps (FZ-04)",
   "loop": "FZ-04",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-04",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "B4",
   "xy": [
    58,
    95
   ],
   "jb": "JB-FA-B4",
   "jb_terminals": "3/4",
   "multicore": "MC-FA-B4",
   "mc_pair": 2,
   "mc_length_m": 120,
   "io_card": "FGS-1-AI02",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB02-15/16"
  },
  {
   "tag": "GD-0501",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "9/10",
   "multicore": "MC-FA-D2",
   "mc_pair": 5,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-9/10"
  },
  {
   "tag": "GD-0502",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "11/12",
   "multicore": "MC-FA-D2",
   "mc_pair": 6,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-11/12"
  },
  {
   "tag": "GD-0503",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "13/14",
   "multicore": "MC-FA-D2",
   "mc_pair": 7,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-13/14"
  },
  {
   "tag": "GD-0504",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "15/16",
   "multicore": "MC-FA-D2",
   "mc_pair": 8,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-15/16"
  },
  {
   "tag": "GD-0505",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "17/18",
   "multicore": "MC-FA-D2",
   "mc_pair": 9,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-17/18"
  },
  {
   "tag": "GD-0506",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "19/20",
   "multicore": "MC-FA-D2",
   "mc_pair": 10,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-19/20"
  },
  {
   "tag": "GD-0507",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "21/22",
   "multicore": "MC-FA-D2",
   "mc_pair": 11,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-21/22"
  },
  {
   "tag": "GD-0508",
   "parent": "FZ-05",
   "type": "Flammable gas detector (IR point)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "23/24",
   "multicore": "MC-FA-D2",
   "mc_pair": 12,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-23/24"
  },
  {
   "tag": "BD-0501",
   "parent": "FZ-05",
   "type": "Flame detector (IR3)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "1/2",
   "multicore": "MC-FA-D2",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-1/2"
  },
  {
   "tag": "BD-0502",
   "parent": "FZ-05",
   "type": "Flame detector (IR3)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "3/4",
   "multicore": "MC-FA-D2",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-3/4"
  },
  {
   "tag": "BD-0503",
   "parent": "FZ-05",
   "type": "Flame detector (IR3)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "5/6",
   "multicore": "MC-FA-D2",
   "mc_pair": 3,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-5/6"
  },
  {
   "tag": "BD-0504",
   "parent": "FZ-05",
   "type": "Flame detector (IR3)",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FA-D2",
   "jb_terminals": "7/8",
   "multicore": "MC-FA-D2",
   "mc_pair": 4,
   "mc_length_m": 140,
   "io_card": "FGS-1-AI05",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-7/8"
  },
  {
   "tag": "HS-0501",
   "parent": "FZ-05",
   "type": "Manual call point",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-D2",
   "mc_pair": 1,
   "mc_length_m": 140,
   "io_card": "FGS-1-DI01",
   "io_channel": 15,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-29/30"
  },
  {
   "tag": "HS-0502",
   "parent": "FZ-05",
   "type": "Manual call point",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "3/4",
   "multicore": "MC-FD-D2",
   "mc_pair": 2,
   "mc_length_m": 140,
   "io_card": "FGS-1-DI01",
   "io_channel": 16,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-31/32"
  },
  {
   "tag": "HS-0503",
   "parent": "FZ-05",
   "type": "Manual call point",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "5/6",
   "multicore": "MC-FD-D2",
   "mc_pair": 3,
   "mc_length_m": 140,
   "io_card": "FGS-1-DI01",
   "io_channel": 17,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-33/34"
  },
  {
   "tag": "HS-0504",
   "parent": "FZ-05",
   "type": "Manual call point",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "7/8",
   "multicore": "MC-FD-D2",
   "mc_pair": 4,
   "mc_length_m": 140,
   "io_card": "FGS-1-DI01",
   "io_channel": 18,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-35/36"
  },
  {
   "tag": "XL-0501",
   "parent": "FZ-05",
   "type": "Beacon / sounder",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "9/10",
   "multicore": "MC-FD-D2",
   "mc_pair": 5,
   "mc_length_m": 140,
   "io_card": "FGS-1-DO02",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB02-1/2"
  },
  {
   "tag": "XL-0502",
   "parent": "FZ-05",
   "type": "Beacon / sounder",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "11/12",
   "multicore": "MC-FD-D2",
   "mc_pair": 6,
   "mc_length_m": 140,
   "io_card": "FGS-1-DO02",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB02-3/4"
  },
  {
   "tag": "XL-0503",
   "parent": "FZ-05",
   "type": "Beacon / sounder",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "13/14",
   "multicore": "MC-FD-D2",
   "mc_pair": 7,
   "mc_length_m": 140,
   "io_card": "FGS-1-DO02",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB02-5/6"
  },
  {
   "tag": "XL-0504",
   "parent": "FZ-05",
   "type": "Beacon / sounder",
   "service": "Fired heaters H-101/H-201 & FG KO (FZ-05)",
   "loop": "FZ-05",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-05",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "D2",
   "xy": [
    130,
    35
   ],
   "jb": "JB-FD-D2",
   "jb_terminals": "15/16",
   "multicore": "MC-FD-D2",
   "mc_pair": 8,
   "mc_length_m": 140,
   "io_card": "FGS-1-DO02",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB02-7/8"
  },
  {
   "tag": "GD-0601",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "15/16",
   "multicore": "MC-FA-E4",
   "mc_pair": 8,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-13/14"
  },
  {
   "tag": "GD-0602",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "17/18",
   "multicore": "MC-FA-E4",
   "mc_pair": 9,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 8,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-15/16"
  },
  {
   "tag": "GD-0603",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "19/20",
   "multicore": "MC-FA-E4",
   "mc_pair": 10,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 9,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-17/18"
  },
  {
   "tag": "GD-0604",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "21/22",
   "multicore": "MC-FA-E4",
   "mc_pair": 11,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 10,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-19/20"
  },
  {
   "tag": "GD-0605",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "23/24",
   "multicore": "MC-FA-E4",
   "mc_pair": 12,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 11,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-21/22"
  },
  {
   "tag": "GD-0606",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "25/26",
   "multicore": "MC-FA-E4",
   "mc_pair": 13,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 12,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-23/24"
  },
  {
   "tag": "GD-0607",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "27/28",
   "multicore": "MC-FA-E4",
   "mc_pair": 14,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-25/26"
  },
  {
   "tag": "GD-0608",
   "parent": "FZ-06",
   "type": "Flammable gas detector (IR point)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "29/30",
   "multicore": "MC-FA-E4",
   "mc_pair": 15,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI07",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB07-1/2"
  },
  {
   "tag": "BD-0601",
   "parent": "FZ-06",
   "type": "Flame detector (IR3)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "9/10",
   "multicore": "MC-FA-E4",
   "mc_pair": 5,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 4,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-7/8"
  },
  {
   "tag": "BD-0602",
   "parent": "FZ-06",
   "type": "Flame detector (IR3)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "11/12",
   "multicore": "MC-FA-E4",
   "mc_pair": 6,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-9/10"
  },
  {
   "tag": "BD-0603",
   "parent": "FZ-06",
   "type": "Flame detector (IR3)",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "13/14",
   "multicore": "MC-FA-E4",
   "mc_pair": 7,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-11/12"
  },
  {
   "tag": "HS-0601",
   "parent": "FZ-06",
   "type": "Manual call point",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FD-E4",
   "jb_terminals": "1/2",
   "multicore": "MC-FD-E4",
   "mc_pair": 1,
   "mc_length_m": 280,
   "io_card": "FGS-1-DI01",
   "io_channel": 20,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-39/40"
  },
  {
   "tag": "HS-0602",
   "parent": "FZ-06",
   "type": "Manual call point",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FD-E4",
   "jb_terminals": "3/4",
   "multicore": "MC-FD-E4",
   "mc_pair": 2,
   "mc_length_m": 280,
   "io_card": "FGS-1-DI01",
   "io_channel": 21,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-41/42"
  },
  {
   "tag": "HS-0603",
   "parent": "FZ-06",
   "type": "Manual call point",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DI",
   "signal": "24 VDC dry contact / NAMUR",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FD-E4",
   "jb_terminals": "5/6",
   "multicore": "MC-FD-E4",
   "mc_pair": 3,
   "mc_length_m": 280,
   "io_card": "FGS-1-DI01",
   "io_channel": 22,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB01-43/44"
  },
  {
   "tag": "XL-0601",
   "parent": "FZ-06",
   "type": "Beacon / sounder",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FD-E4",
   "jb_terminals": "7/8",
   "multicore": "MC-FD-E4",
   "mc_pair": 4,
   "mc_length_m": 280,
   "io_card": "FGS-1-DO02",
   "io_channel": 5,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB02-9/10"
  },
  {
   "tag": "XL-0602",
   "parent": "FZ-06",
   "type": "Beacon / sounder",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FD-E4",
   "jb_terminals": "9/10",
   "multicore": "MC-FD-E4",
   "mc_pair": 5,
   "mc_length_m": 280,
   "io_card": "FGS-1-DO02",
   "io_channel": 6,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB02-11/12"
  },
  {
   "tag": "XL-0603",
   "parent": "FZ-06",
   "type": "Beacon / sounder",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "DO",
   "signal": "24 VDC interposing relay",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FD-E4",
   "jb_terminals": "11/12",
   "multicore": "MC-FD-E4",
   "mc_pair": 6,
   "mc_length_m": 280,
   "io_card": "FGS-1-DO02",
   "io_channel": 7,
   "far_cabinet": "FAR-100/FMC-FGS-1-D01",
   "marsh_terminals": "TB02-13/14"
  },
  {
   "tag": "AT-0601",
   "parent": "FZ-06",
   "type": "H2S detector",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "1/2",
   "multicore": "MC-FA-E4",
   "mc_pair": 1,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI05",
   "io_channel": 13,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB05-25/26"
  },
  {
   "tag": "AT-0602",
   "parent": "FZ-06",
   "type": "H2S detector",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "3/4",
   "multicore": "MC-FA-E4",
   "mc_pair": 2,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 1,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-1/2"
  },
  {
   "tag": "AT-0603",
   "parent": "FZ-06",
   "type": "H2S detector",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "5/6",
   "multicore": "MC-FA-E4",
   "mc_pair": 3,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 2,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-3/4"
  },
  {
   "tag": "AT-0604",
   "parent": "FZ-06",
   "type": "H2S detector",
   "service": "VDU C-201, ejectors & hotwell (FZ-06)",
   "loop": "FZ-06",
   "pid_sheet": "",
   "system": "F&G",
   "io_type": "AI",
   "signal": "4-20 mA, 3-wire (F&G)",
   "equipment": "FZ-06",
   "controller": "FGS-1",
   "sif": "",
   "sil": "SIL 2 (F&G)",
   "range": "",
   "units": "",
   "source": "F&G allowance (mapping study)",
   "zone": "E4",
   "xy": [
    185,
    98
   ],
   "jb": "JB-FA-E4",
   "jb_terminals": "7/8",
   "multicore": "MC-FA-E4",
   "mc_pair": 4,
   "mc_length_m": 280,
   "io_card": "FGS-1-AI06",
   "io_channel": 3,
   "far_cabinet": "FAR-100/FMC-FGS-1-A01",
   "marsh_terminals": "TB06-5/6"
  }
 ],
 "totals": {
  "by_controller": {
   "CDU-1": {
    "system": "DCS",
    "AI": {
     "used": 66,
     "cards": 6,
     "installed": 96,
     "spare": 30,
     "spare_pct": 45.5
    },
    "AO": {
     "used": 31,
     "cards": 6,
     "installed": 48,
     "spare": 17,
     "spare_pct": 54.8
    },
    "DI": {
     "used": 34,
     "cards": 2,
     "installed": 64,
     "spare": 30,
     "spare_pct": 88.2
    },
    "DO": {
     "used": 35,
     "cards": 3,
     "installed": 48,
     "spare": 13,
     "spare_pct": 37.1
    },
    "used": 166,
    "installed": 256
   },
   "CDU-2": {
    "system": "DCS",
    "AI": {
     "used": 71,
     "cards": 6,
     "installed": 96,
     "spare": 25,
     "spare_pct": 35.2
    },
    "AO": {
     "used": 29,
     "cards": 5,
     "installed": 40,
     "spare": 11,
     "spare_pct": 37.9
    },
    "DI": {
     "used": 67,
     "cards": 3,
     "installed": 96,
     "spare": 29,
     "spare_pct": 43.3
    },
    "DO": {
     "used": 66,
     "cards": 6,
     "installed": 96,
     "spare": 30,
     "spare_pct": 45.5
    },
    "used": 233,
    "installed": 328
   },
   "VDU": {
    "system": "DCS",
    "AI": {
     "used": 45,
     "cards": 4,
     "installed": 64,
     "spare": 19,
     "spare_pct": 42.2
    },
    "AO": {
     "used": 22,
     "cards": 4,
     "installed": 32,
     "spare": 10,
     "spare_pct": 45.5
    },
    "DI": {
     "used": 28,
     "cards": 2,
     "installed": 64,
     "spare": 36,
     "spare_pct": 128.6
    },
    "DO": {
     "used": 28,
     "cards": 3,
     "installed": 48,
     "spare": 20,
     "spare_pct": 71.4
    },
    "used": 123,
    "installed": 208
   },
   "SIS-1": {
    "system": "SIS",
    "AI": {
     "used": 6,
     "cards": 1,
     "installed": 16,
     "spare": 10,
     "spare_pct": 166.7
    },
    "AO": {
     "used": 0,
     "cards": 0,
     "installed": 0,
     "spare": 0,
     "spare_pct": 0.0
    },
    "DI": {
     "used": 15,
     "cards": 1,
     "installed": 32,
     "spare": 17,
     "spare_pct": 113.3
    },
    "DO": {
     "used": 16,
     "cards": 2,
     "installed": 32,
     "spare": 16,
     "spare_pct": 100.0
    },
    "used": 37,
    "installed": 80
   },
   "BMS-H101": {
    "system": "BMS",
    "AI": {
     "used": 33,
     "cards": 3,
     "installed": 48,
     "spare": 15,
     "spare_pct": 45.5
    },
    "AO": {
     "used": 0,
     "cards": 0,
     "installed": 0,
     "spare": 0,
     "spare_pct": 0.0
    },
    "DI": {
     "used": 24,
     "cards": 1,
     "installed": 32,
     "spare": 8,
     "spare_pct": 33.3
    },
    "DO": {
     "used": 4,
     "cards": 1,
     "installed": 16,
     "spare": 12,
     "spare_pct": 300.0
    },
    "used": 61,
    "installed": 96
   },
   "BMS-H201": {
    "system": "BMS",
    "AI": {
     "used": 15,
     "cards": 2,
     "installed": 32,
     "spare": 17,
     "spare_pct": 113.3
    },
    "AO": {
     "used": 0,
     "cards": 0,
     "installed": 0,
     "spare": 0,
     "spare_pct": 0.0
    },
    "DI": {
     "used": 12,
     "cards": 1,
     "installed": 32,
     "spare": 20,
     "spare_pct": 166.7
    },
    "DO": {
     "used": 3,
     "cards": 1,
     "installed": 16,
     "spare": 13,
     "spare_pct": 433.3
    },
    "used": 30,
    "installed": 80
   },
   "FGS-1": {
    "system": "F&G",
    "AI": {
     "used": 79,
     "cards": 7,
     "installed": 112,
     "spare": 33,
     "spare_pct": 41.8
    },
    "AO": {
     "used": 0,
     "cards": 0,
     "installed": 0,
     "spare": 0,
     "spare_pct": 0.0
    },
    "DI": {
     "used": 22,
     "cards": 1,
     "installed": 32,
     "spare": 10,
     "spare_pct": 45.5
    },
    "DO": {
     "used": 20,
     "cards": 2,
     "installed": 32,
     "spare": 12,
     "spare_pct": 60.0
    },
    "used": 121,
    "installed": 176
   }
  },
  "by_system": {
   "DCS": {
    "AI": 182,
    "AO": 82,
    "DI": 129,
    "DO": 129,
    "used": 522,
    "installed": 792
   },
   "SIS": {
    "AI": 6,
    "AO": 0,
    "DI": 15,
    "DO": 16,
    "used": 37,
    "installed": 80
   },
   "BMS": {
    "AI": 48,
    "AO": 0,
    "DI": 36,
    "DO": 7,
    "used": 91,
    "installed": 176
   },
   "F&G": {
    "AI": 79,
    "AO": 0,
    "DI": 22,
    "DO": 20,
    "used": 121,
    "installed": 176
   }
  },
  "grand": {
   "used": 771,
   "installed": 1224
  },
  "by_source": {
   "instrument index": 373,
   "I&C addition (add to index)": 17,
   "equipment.json (MCC hardwired interface)": 256,
   "C&E CFU-000-IC-CE-001": 8,
   "F&G allowance (mapping study)": 117
  }
 }
}